!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.8;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No;                      !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building 1,              !- Name
    0.0,                     !- North Axis {deg}
    ,                        !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    0,                       !- Minimum System Timestep {minutes}
    20,                      !- Maximum HVAC Iterations
    2,                       !- Minimum Plant Iterations
    8;                       !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Chicago Midway Ap_IL_USA,!- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.0,                    !- Time Zone {hr}
    186.0;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -22.8,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    -28.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100300.0,                !- Barometric Pressure {Pa}
    5.6,                     !- Wind Speed {m/s}
    300.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.0,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    98900.0,                 !- Barometric Pressure {Pa}
    5.7,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg .4% Condns DB=>MWB (month 6),  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.0,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    17.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99300.0,                 !- Barometric Pressure {Pa}
    6.2,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg .4% Condns DB=>MWB (month 7),  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.0,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    17.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99300.0,                 !- Barometric Pressure {Pa}
    6.2,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg .4% Condns DB=>MWB (month 8),  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.0,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    17.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99300.0,                 !- Barometric Pressure {Pa}
    6.2,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Chicago Midway Ap Ann Clg .4% Condns DB=>MWB (month 9),  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.0,                    !- Maximum Dry-Bulb Temperature {C}
    9.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    17.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    0.0,                     !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99300.0,                 !- Barometric Pressure {Pa}
    6.2,                     !- Wind Speed {m/s}
    220.0,                   !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    AshraeClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    1,                       !- End Day of Month
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    3.11,                    !- January Ground Temperature {C}
    0.91,                    !- February Ground Temperature {C}
    1.42,                    !- March Ground Temperature {C}
    3.33,                    !- April Ground Temperature {C}
    9.51,                    !- May Ground Temperature {C}
    15.07,                   !- June Ground Temperature {C}
    19.48,                   !- July Ground Temperature {C}
    21.82,                   !- August Ground Temperature {C}
    21.25,                   !- September Ground Temperature {C}
    18.08,                   !- October Ground Temperature {C}
    12.99,                   !- November Ground Temperature {C}
    7.62;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Fractional Sch Limits,   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Schedule Day On,         !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day Off,        !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day Activity Level,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    125;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule 5% Load,        !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Heating Always Off,      !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Cooling Always Off,      !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    90;                      !- Value Until Time 1

Schedule:Day:Interval,
    Cooling Always on Setback for Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    27.77778;                !- Value Until Time 1

Schedule:Day:Interval,
    Heating Always on Setback for Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    11.66667;                !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day Weekday Diversity Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.0,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.0,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.0,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    0.7,                     !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    0.7,                     !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    0.35,                    !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    0.7,                     !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    0.7,                     !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    0.7,                     !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    0.7,                     !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    0.7,                     !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    0.2,                     !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    0.0,                     !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    0.0;                     !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day Morning Weekday Diversity Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.0,                     !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    0.0,                     !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    0.0,                     !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    0.0,                     !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    0.0,                     !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    1;                       !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day Cooling Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    27.77778,                !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    27.77778,                !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    27.77778,                !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    27.77778,                !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    27.77778,                !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    27.77778,                !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    27.77778,                !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.88889,                !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.88889,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.88889,                !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.88889,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.88889,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.88889,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.88889,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.88889,                !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.88889,                !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.88889,                !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.88889,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    27.77778,                !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    27.77778,                !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    27.77778,                !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    27.77778,                !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    27.77778,                !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    27.77778;                !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day Heating Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    11.66667,                !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    11.66667,                !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    11.66667,                !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    11.66667,                !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    11.66667,                !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    11.66667,                !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    11.66667,                !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.11111,                !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.11111,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.11111,                !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.11111,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.11111,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.11111,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.11111,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.11111,                !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.11111,                !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.11111,                !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.11111,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    11.66667,                !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    11.66667,                !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    11.66667,                !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    11.66667,                !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    11.66667,                !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    11.66667;                !- Value Until Time 24

Schedule:Day:Interval,
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    27.77778;                !- Value Until Time 1

Schedule:Day:Interval,
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    Until: 24:00,            !- Time 1 {hh:mm}
    11.66667;                !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    27.77778,                !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    27.77778,                !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    27.77778,                !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    27.77778,                !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    27.77778,                !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    27.77778,                !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    27.77778,                !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    23.88889,                !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    23.88889,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    23.88889,                !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    23.88889,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    23.88889,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    23.88889,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    23.88889,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    23.88889,                !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    23.88889,                !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    23.88889,                !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    23.88889,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    27.77778,                !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    27.77778,                !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    27.77778,                !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    27.77778,                !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    27.77778,                !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    27.77778;                !- Value Until Time 24

Schedule:Day:Interval,
    Schedule Day Heating Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    11.66667,                !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    11.66667,                !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    11.66667,                !- Value Until Time 3
    04:00,                   !- Time 4 {hh:mm}
    11.66667,                !- Value Until Time 4
    05:00,                   !- Time 5 {hh:mm}
    11.66667,                !- Value Until Time 5
    06:00,                   !- Time 6 {hh:mm}
    11.66667,                !- Value Until Time 6
    07:00,                   !- Time 7 {hh:mm}
    11.66667,                !- Value Until Time 7
    08:00,                   !- Time 8 {hh:mm}
    21.11111,                !- Value Until Time 8
    09:00,                   !- Time 9 {hh:mm}
    21.11111,                !- Value Until Time 9
    10:00,                   !- Time 10 {hh:mm}
    21.11111,                !- Value Until Time 10
    11:00,                   !- Time 11 {hh:mm}
    21.11111,                !- Value Until Time 11
    12:00,                   !- Time 12 {hh:mm}
    21.11111,                !- Value Until Time 12
    13:00,                   !- Time 13 {hh:mm}
    21.11111,                !- Value Until Time 13
    14:00,                   !- Time 14 {hh:mm}
    21.11111,                !- Value Until Time 14
    15:00,                   !- Time 15 {hh:mm}
    21.11111,                !- Value Until Time 15
    16:00,                   !- Time 16 {hh:mm}
    21.11111,                !- Value Until Time 16
    17:00,                   !- Time 17 {hh:mm}
    21.11111,                !- Value Until Time 17
    18:00,                   !- Time 18 {hh:mm}
    21.11111,                !- Value Until Time 18
    19:00,                   !- Time 19 {hh:mm}
    11.66667,                !- Value Until Time 19
    20:00,                   !- Time 20 {hh:mm}
    11.66667,                !- Value Until Time 20
    21:00,                   !- Time 21 {hh:mm}
    11.66667,                !- Value Until Time 21
    22:00,                   !- Time 22 {hh:mm}
    11.66667,                !- Value Until Time 22
    23:00,                   !- Time 23 {hh:mm}
    11.66667,                !- Value Until Time 23
    24:00,                   !- Time 24 {hh:mm}
    11.66667;                !- Value Until Time 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily People Activity,  !- Name
    Schedule Day Activity Level,  !- Sunday Schedule:Day Name
    Schedule Day Activity Level,  !- Monday Schedule:Day Name
    Schedule Day Activity Level,  !- Tuesday Schedule:Day Name
    Schedule Day Activity Level,  !- Wednesday Schedule:Day Name
    Schedule Day Activity Level,  !- Thursday Schedule:Day Name
    Schedule Day Activity Level,  !- Friday Schedule:Day Name
    Schedule Day Activity Level,  !- Saturday Schedule:Day Name
    Schedule Day Activity Level,  !- Holiday Schedule:Day Name
    Schedule Day Activity Level,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Activity Level,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Activity Level,  !- CustomDay1 Schedule:Day Name
    Schedule Day Activity Level;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily Infiltration,  !- Name
    Schedule Day On,         !- Sunday Schedule:Day Name
    Schedule Day On,         !- Monday Schedule:Day Name
    Schedule Day On,         !- Tuesday Schedule:Day Name
    Schedule Day On,         !- Wednesday Schedule:Day Name
    Schedule Day On,         !- Thursday Schedule:Day Name
    Schedule Day On,         !- Friday Schedule:Day Name
    Schedule Day On,         !- Saturday Schedule:Day Name
    Schedule Day Off,        !- Holiday Schedule:Day Name
    Schedule Day On,         !- SummerDesignDay Schedule:Day Name
    Schedule Day On,         !- WinterDesignDay Schedule:Day Name
    Schedule Day Off,        !- CustomDay1 Schedule:Day Name
    Schedule Day Off;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily Cooling Base Space Type,  !- Name
    Cooling Always on Setback for Base Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Monday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- Friday Schedule:Day Name
    Cooling Always on Setback for Base Space Type,  !- Saturday Schedule:Day Name
    Cooling Always on Setback for Base Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Cooling Base Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Cooling Base Space Type;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily Heating Base Space Type,  !- Name
    Heating Always on Setback for Base Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Monday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- Friday Schedule:Day Name
    Heating Always on Setback for Base Space Type,  !- Saturday Schedule:Day Name
    Heating Always on Setback for Base Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Heating Base Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Heating Base Space Type;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Name
    Schedule Day Weekday Diversity Base Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Monday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Friday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Saturday Schedule:Day Name
    Schedule Day Weekday Diversity Base Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Morning Weekday Diversity Base Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Off,        !- WinterDesignDay Schedule:Day Name
    Schedule Day Off,        !- CustomDay1 Schedule:Day Name
    Schedule Day Off;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily Cooling Base [Without Windows] Space Type,  !- Name
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Monday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- Friday Schedule:Day Name
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Saturday Schedule:Day Name
    Cooling Always on Setback for Base [Without Windows] Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Cooling Base [Without Windows] Space Type;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily Heating Base [Without Windows] Space Type,  !- Name
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Sunday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Monday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Tuesday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Wednesday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Thursday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- Friday Schedule:Day Name
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Saturday Schedule:Day Name
    Heating Always on Setback for Base [Without Windows] Space Type,  !- Holiday Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- SummerDesignDay Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- WinterDesignDay Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type,  !- CustomDay1 Schedule:Day Name
    Schedule Day Heating Base [Without Windows] Space Type;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    People Activity Schedule,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily People Activity,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Space Infiltration Schedule,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Infiltration,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Cooling Setpoint Schedule Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Cooling Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Heating Setpoint Schedule Base Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Heating Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Electric Equipment Schedule Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Lighting Schedule Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Occupancy Schedule Base Space Type,  !- Name
    Fractional Sch Limits,   !- Schedule Type Limits Name
    Schedule:Week:Daily Internal Condition Base Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Heating Setpoint Schedule Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Heating Base [Without Windows] Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Cooling Setpoint Schedule Base [Without Windows] Space Type,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily Cooling Base [Without Windows] Space Type,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    HVACTemplate-Always 0.007631762525890579,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.007631762525890579;    !- Field 4

Schedule:Compact,
    OA Schedule,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0.0,                     !- Field 11
    For: Holiday,            !- Field 12
    Until: 24:00,            !- Field 13
    0.0,                     !- Field 14
    For: Summer Design Day,  !- Field 15
    Until: 08:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 18:00,            !- Field 18
    1.0,                     !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: Winter Design Day,  !- Field 22
    Until: 08:00,            !- Field 23
    0.0,                     !- Field 24
    Until: 18:00,            !- Field 25
    1.0,                     !- Field 26
    Until: 24:00,            !- Field 27
    0.0;                     !- Field 28

Schedule:Compact,
    VentingSched,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0;                     !- Field 8

Schedule:Compact,
    HVACTemplate-Always Off, !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work Eff Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Air Velo Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1;                     !- Field 4

Schedule:Compact,
    Base Space Type WindowVentSched,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,            !- Field 3
    21.11111,                !- Field 4
    Until: 02:00,            !- Field 5
    21.11111,                !- Field 6
    Until: 03:00,            !- Field 7
    21.11111,                !- Field 8
    Until: 04:00,            !- Field 9
    21.11111,                !- Field 10
    Until: 05:00,            !- Field 11
    21.11111,                !- Field 12
    Until: 06:00,            !- Field 13
    21.11111,                !- Field 14
    Until: 07:00,            !- Field 15
    21.11111,                !- Field 16
    Until: 08:00,            !- Field 17
    22.11111,                !- Field 18
    Until: 09:00,            !- Field 19
    22.11111,                !- Field 20
    Until: 10:00,            !- Field 21
    22.11111,                !- Field 22
    Until: 11:00,            !- Field 23
    22.11111,                !- Field 24
    Until: 12:00,            !- Field 25
    22.11111,                !- Field 26
    Until: 13:00,            !- Field 27
    22.11111,                !- Field 28
    Until: 14:00,            !- Field 29
    22.11111,                !- Field 30
    Until: 15:00,            !- Field 31
    22.11111,                !- Field 32
    Until: 16:00,            !- Field 33
    22.11111,                !- Field 34
    Until: 17:00,            !- Field 35
    22.11111,                !- Field 36
    Until: 18:00,            !- Field 37
    22.11111,                !- Field 38
    Until: 19:00,            !- Field 39
    21.11111,                !- Field 40
    Until: 20:00,            !- Field 41
    21.11111,                !- Field 42
    Until: 21:00,            !- Field 43
    21.11111,                !- Field 44
    Until: 22:00,            !- Field 45
    21.11111,                !- Field 46
    Until: 23:00,            !- Field 47
    21.11111,                !- Field 48
    Until: 24:00,            !- Field 49
    21.11111;                !- Field 50

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACTemplate-Always 14.0,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    14.0;                    !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0.0011587902401248064,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0011587902401248064;   !- Field 4

Schedule:Compact,
    HVACTemplate-Always 7.0, !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7.0;                     !- Field 4

Schedule:Compact,
    HVACTemplate-Always 29.4,!- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    29.4;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    G01:-1378534156,         !- Name
    Smooth,                  !- Roughness
    0.034587123003067564,    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800.9,                   !- Density {kg/m3}
    1088.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G03:-1739693656,         !- Name
    Smooth,                  !- Roughness
    0.03415077392926974,     !- Thickness {m}
    0.068,                   !- Conductivity {W/m-K}
    400.45,                  !- Density {kg/m3}
    1298.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    M03:921132996,           !- Name
    Smooth,                  !- Roughness
    0.4388241231014197,      !- Thickness {m}
    0.496,                   !- Conductivity {W/m-K}
    464.52,                  !- Density {kg/m3}
    879.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08:-1972226513,         !- Name
    Smooth,                  !- Roughness
    0.0026269826099438267,   !- Thickness {m}
    45.279,                  !- Conductivity {W/m-K}
    7832.8,                  !- Density {kg/m3}
    502.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F13:-761073868,          !- Name
    Smooth,                  !- Roughness
    0.026269826099438266,    !- Thickness {m}
    0.163,                   !- Conductivity {W/m-K}
    1121.26,                 !- Density {kg/m3}
    1465.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    I02:-1664089887,         !- Name
    Smooth,                  !- Roughness
    0.13397611310713514,     !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    43.25,                   !- Density {kg/m3}
    1214.0,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    I04:14185072,            !- Name
    Smooth,                  !- Roughness
    0.1923908717045633,      !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    19.22,                   !- Density {kg/m3}
    963.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Plasterboard,            !- Name
    Rough,                   !- Roughness
    0.0127000257446048,      !- Thickness {m}
    0.16023504495111,        !- Conductivity {W/m-K}
    800.922646044499,        !- Density {kg/m3}
    800.922646044499,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Slate_tile,              !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

Material,
    1st_Floor_Insulation,    !- Name
    Smooth,                  !- Roughness
    0.05069154876190474,     !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    19.22,                   !- Density {kg/m3}
    963.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concrete_Floor_Slab,     !- Name
    Smooth,                  !- Roughness
    0.10,                    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240.0,                  !- Density {kg/m3}
    900.0,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Hardwood_Floor,          !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.1591211,               !- Conductivity {W/m-K}
    720.8308,                !- Density {kg/m3}
    1255.20,                 !- Specific Heat {J/kg-K}
    0.90,                    !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Carpet w/rubber pad,     !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    1,                       !- Solar Absorptance
    0.85;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    Material Air Gap 1,      !- Name
    0.1;                     !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    East Wall Glazing Material:1365457721,  !- Name
    =$U,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    South Wall Glazing Material:373850516,  !- Name
    =$U,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    West Wall Glazing Material:-1562778090,  !- Name
    =$U,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    North Wall Glazing Material:-1572165369,  !- Name
    =$U,                     !- U-Factor {W/m2-K}
    0.28,                    !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Skylight Glazing Material,  !- Name
    2.4,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.1;                     !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    Blind,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    =$K,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    South Wall Glazing,      !- Name
    South Wall Glazing Material:373850516;  !- Outside Layer

Construction,
    Up Roof MetalDeck,       !- Name
    F13:-761073868,          !- Outside Layer
    G03:-1739693656,         !- Layer 2
    I02:-1664089887,         !- Layer 3
    F08:-1972226513;         !- Layer 4

Construction,
    East Wall Glazing,       !- Name
    East Wall Glazing Material:1365457721;  !- Outside Layer

Construction,
    South Wall ConcreteBlock,!- Name
    M03:921132996,           !- Outside Layer
    I04:14185072,            !- Layer 2
    G01:-1378534156;         !- Layer 3

Construction,
    North Wall ConcreteBlock,!- Name
    M03:921132996,           !- Outside Layer
    I04:14185072,            !- Layer 2
    G01:-1378534156;         !- Layer 3

Construction,
    East Wall ConcreteBlock, !- Name
    M03:921132996,           !- Outside Layer
    I04:14185072,            !- Layer 2
    G01:-1378534156;         !- Layer 3

Construction,
    West Wall Glazing,       !- Name
    West Wall Glazing Material:-1562778090;  !- Outside Layer

Construction,
    West Wall ConcreteBlock, !- Name
    M03:921132996,           !- Outside Layer
    I04:14185072,            !- Layer 2
    G01:-1378534156;         !- Layer 3

Construction,
    North Wall Glazing,      !- Name
    North Wall Glazing Material:-1572165369;  !- Outside Layer

Construction,
    Zone Separator Construction,  !- Name
    Plasterboard,            !- Outside Layer
    Material Air Gap 1,      !- Layer 2
    Plasterboard;            !- Layer 3

Construction,
    Slab_Floor,              !- Name
    Concrete_Floor_Slab,     !- Outside Layer
    1st_Floor_Insulation,    !- Layer 2
    Carpet w/rubber pad;     !- Layer 3

Construction,
    General_Floor_Ceiling,   !- Name
    Concrete_Floor_Slab,     !- Outside Layer
    Carpet w/rubber pad;     !- Layer 2

Construction,
    Skylight Glazing,        !- Name
    Skylight Glazing Material;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    L001_P01;                !- Name

Zone,
    L001_P02;                !- Name

Zone,
    L001_P03;                !- Name

Zone,
    L001_P04;                !- Name

Zone,
    L001_P05;                !- Name

Zone,
    L001_P06;                !- Name

Zone,
    L001_P07;                !- Name

Zone,
    L001_P08;                !- Name

Zone,
    L001_C01;                !- Name

Zone,
    L001_C02;                !- Name

Zone,
    L001_C03;                !- Name

Zone,
    L001_C04;                !- Name

Zone,
    L002_P01;                !- Name

Zone,
    L002_P02;                !- Name

Zone,
    L002_P03;                !- Name

Zone,
    L002_P04;                !- Name

Zone,
    L002_P05;                !- Name

Zone,
    L002_P06;                !- Name

Zone,
    L002_P07;                !- Name

Zone,
    L002_P08;                !- Name

Zone,
    L002_C01;                !- Name

Zone,
    L002_C02;                !- Name

Zone,
    L002_C03;                !- Name

Zone,
    L003_P01;                !- Name

Zone,
    L003_P02;                !- Name

Zone,
    L003_P03;                !- Name

Zone,
    L003_P04;                !- Name

Zone,
    L003_P05;                !- Name

Zone,
    L003_P06;                !- Name

Zone,
    L003_P07;                !- Name

Zone,
    L003_P08;                !- Name

Zone,
    L003_C01;                !- Name

Zone,
    L003_C02;                !- Name

Zone,
    L003_C03;                !- Name


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Base Space Type,         !- Name
    L002_C03,                !- Zone 1 Name
    L002_P01,                !- Zone 2 Name
    L002_P07,                !- Zone 3 Name
    L002_P04,                !- Zone 4 Name
    L003_P02,                !- Zone 5 Name
    L003_P03,                !- Zone 6 Name
    L002_P08,                !- Zone 7 Name
    L001_C02,                !- Zone 8 Name
    L001_P06,                !- Zone 9 Name
    L001_P03,                !- Zone 10 Name
    L001_P02,                !- Zone 11 Name
    L003_P06,                !- Zone 12 Name
    L001_P07,                !- Zone 13 Name
    L003_C03,                !- Zone 14 Name
    L003_P01,                !- Zone 15 Name
    L002_P05,                !- Zone 16 Name
    L001_C03,                !- Zone 17 Name
    L003_P08,                !- Zone 18 Name
    L002_C02,                !- Zone 19 Name
    L001_P01,                !- Zone 20 Name
    L003_P05,                !- Zone 21 Name
    L001_P04,                !- Zone 22 Name
    L001_C04,                !- Zone 23 Name
    L001_P08,                !- Zone 24 Name
    L003_C02,                !- Zone 25 Name
    L002_P02,                !- Zone 26 Name
    L003_P07,                !- Zone 27 Name
    L002_C01,                !- Zone 28 Name
    L003_C01,                !- Zone 29 Name
    L002_P06,                !- Zone 30 Name
    L001_C01,                !- Zone 31 Name
    L002_P03,                !- Zone 32 Name
    L003_P04,                !- Zone 33 Name
    L001_P05;                !- Zone 34 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    L001_P01:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P01,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    1.3978769645384546E-35,  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    3.704534092458489E-35,   !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    4.0439786494871983E-35;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P01:0:ExtWall_3_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954298,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    4.0439786494872E-35,     !- Vertex 2 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 3 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 3 Y-coordinate {m}
    3.8431878273470706E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P01:0:ExtWall_4_NORTH_000,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    1.3978769645384549E-35,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    4.0439786494871994E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P01:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P01,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P02:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.07045939954297,      !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 2 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    1.3978769645384549E-35,  !- Vertex 3 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P01:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    3.70453409245849E-35,    !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.0584324075097453E-35,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P01:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954298,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    3.8431878273470706E-35,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    3.7045340924584905E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P02:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P02,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897567,      !- Vertex 1 X-coordinate {m}
    1.1807244245073873,      !- Vertex 1 Y-coordinate {m}
    1.0928654655809261E-35,  !- Vertex 1 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 2 X-coordinate {m}
    -2.778743721595144,      !- Vertex 2 Y-coordinate {m}
    6.666491810414496E-36,   !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    1.3978769645384546E-35;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P02:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 3 X-coordinate {m}
    -2.778743721595144,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -6.493749806897567,      !- Vertex 4 X-coordinate {m}
    1.1807244245073873,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P02:0:ExtWall_3_NORTH_344,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P02,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897568,      !- Vertex 1 X-coordinate {m}
    1.1807244245073873,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 2 X-coordinate {m}
    1.1807244245073873,      !- Vertex 2 Y-coordinate {m}
    1.092865465580926E-35,   !- Vertex 2 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648713,     !- Vertex 3 Y-coordinate {m}
    1.3978769645384546E-35,  !- Vertex 3 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 4 X-coordinate {m}
    -0.3135504072648713,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P02:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.207749806897524,      !- Vertex 1 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897524,      !- Vertex 2 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 2 Y-coordinate {m}
    6.666491810414494E-36,   !- Vertex 2 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 3 X-coordinate {m}
    1.1807244245073873,      !- Vertex 3 Y-coordinate {m}
    1.0928654655809261E-35,  !- Vertex 3 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 4 X-coordinate {m}
    1.1807244245073873,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P02:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C03:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542973,     !- Vertex 1 X-coordinate {m}
    -5.466310871094517,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 2 X-coordinate {m}
    -5.466310871094517,      !- Vertex 2 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 2 Z-coordinate {m}
    -4.2077498068975245,     !- Vertex 3 X-coordinate {m}
    -2.778743721595145,      !- Vertex 3 Y-coordinate {m}
    6.666491810414495E-36,   !- Vertex 3 Z-coordinate {m}
    -4.2077498068975245,     !- Vertex 4 X-coordinate {m}
    -2.778743721595145,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P02:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P01:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.07045939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    1.3978769645384549E-35,  !- Vertex 2 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 3 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P03,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.41025311812476,       !- Vertex 1 X-coordinate {m}
    15.475918778404846,      !- Vertex 1 Y-coordinate {m}
    -4.1821593595955744E-36, !- Vertex 1 Z-coordinate {m}
    -4.207749806897521,      !- Vertex 2 X-coordinate {m}
    -2.778743721595144,      !- Vertex 2 Y-coordinate {m}
    6.666491810414495E-36,   !- Vertex 2 Z-coordinate {m}
    -6.493749806897567,      !- Vertex 3 X-coordinate {m}
    1.1807244245073873,      !- Vertex 3 Y-coordinate {m}
    1.0928654655809261E-35,  !- Vertex 3 Z-coordinate {m}
    25.181995361922073,      !- Vertex 4 X-coordinate {m}
    19.468724424507418,      !- Vertex 4 Y-coordinate {m}
    6.019118259281105E-38,   !- Vertex 4 Z-coordinate {m}
    26.705995361922078,      !- Vertex 5 X-coordinate {m}
    16.82907899377245,       !- Vertex 5 Y-coordinate {m}
    -2.78125071433698E-36;   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922078,      !- Vertex 1 X-coordinate {m}
    16.82907899377245,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    25.181995361922077,      !- Vertex 2 X-coordinate {m}
    19.468724424507418,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -6.493749806897567,      !- Vertex 3 X-coordinate {m}
    1.1807244245073873,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -4.207749806897521,      !- Vertex 4 X-coordinate {m}
    -2.778743721595144,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999,       !- Vertex 4 Z-coordinate {m}
    27.41025311812476,       !- Vertex 5 X-coordinate {m}
    15.475918778404846,      !- Vertex 5 Y-coordinate {m}
    3.962399999999999;       !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:ExtWall_3_NORTH_329,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.181995361922066,      !- Vertex 1 X-coordinate {m}
    19.46872442450741,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    25.181995361922066,      !- Vertex 2 X-coordinate {m}
    19.46872442450741,       !- Vertex 2 Y-coordinate {m}
    6.019118259280857E-38,   !- Vertex 2 Z-coordinate {m}
    -6.493749806897565,      !- Vertex 3 X-coordinate {m}
    1.180724424507389,       !- Vertex 3 Y-coordinate {m}
    1.0928654655809261E-35,  !- Vertex 3 Z-coordinate {m}
    -6.493749806897565,      !- Vertex 4 X-coordinate {m}
    1.180724424507389,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:ExtWall_4_EAST_060,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.70599536192208,       !- Vertex 1 X-coordinate {m}
    16.82907899377245,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    26.70599536192208,       !- Vertex 2 X-coordinate {m}
    16.82907899377245,       !- Vertex 2 Y-coordinate {m}
    -2.7812507143369864E-36, !- Vertex 2 Z-coordinate {m}
    25.181995361922073,      !- Vertex 3 X-coordinate {m}
    19.468724424507418,      !- Vertex 3 Y-coordinate {m}
    6.019118259280857E-38,   !- Vertex 3 Z-coordinate {m}
    25.181995361922073,      !- Vertex 4 X-coordinate {m}
    19.468724424507418,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.207749806897519,      !- Vertex 1 X-coordinate {m}
    -2.7787437215951436,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897519,      !- Vertex 2 X-coordinate {m}
    -2.7787437215951436,     !- Vertex 2 Y-coordinate {m}
    6.666491810414491E-36,   !- Vertex 2 Z-coordinate {m}
    27.410253118124754,      !- Vertex 3 X-coordinate {m}
    15.475918778404843,      !- Vertex 3 Y-coordinate {m}
    -4.1821593595955764E-36, !- Vertex 3 Z-coordinate {m}
    27.410253118124754,      !- Vertex 4 X-coordinate {m}
    15.475918778404843,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.4937498068975685,     !- Vertex 1 X-coordinate {m}
    1.1807244245073867,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -6.4937498068975685,     !- Vertex 2 X-coordinate {m}
    1.1807244245073867,      !- Vertex 2 Y-coordinate {m}
    1.0928654655809261E-35,  !- Vertex 2 Z-coordinate {m}
    -4.207749806897522,      !- Vertex 3 X-coordinate {m}
    -2.778743721595145,      !- Vertex 3 Y-coordinate {m}
    6.666491810414492E-36,   !- Vertex 3 Z-coordinate {m}
    -4.207749806897522,      !- Vertex 4 X-coordinate {m}
    -2.778743721595145,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P03:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.41025311812476,       !- Vertex 1 X-coordinate {m}
    15.475918778404846,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    27.41025311812476,       !- Vertex 2 X-coordinate {m}
    15.475918778404846,      !- Vertex 2 Y-coordinate {m}
    -4.182159359595579E-36,  !- Vertex 2 Z-coordinate {m}
    26.705995361922078,      !- Vertex 3 X-coordinate {m}
    16.82907899377245,       !- Vertex 3 Y-coordinate {m}
    -2.7812507143369838E-36, !- Vertex 3 Z-coordinate {m}
    26.705995361922078,      !- Vertex 4 X-coordinate {m}
    16.82907899377245,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P04:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P04,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.76146350802454,       !- Vertex 1 X-coordinate {m}
    8.55649727083255,        !- Vertex 1 Y-coordinate {m}
    -1.550557623620821E-35,  !- Vertex 1 Z-coordinate {m}
    32.80199536192209,       !- Vertex 2 X-coordinate {m}
    6.270497270832552,       !- Vertex 2 Y-coordinate {m}
    -1.4147018302056152E-35, !- Vertex 2 Z-coordinate {m}
    26.705995361922078,      !- Vertex 3 X-coordinate {m}
    16.82907899377245,       !- Vertex 3 Y-coordinate {m}
    -2.78125071433698E-36,   !- Vertex 3 Z-coordinate {m}
    30.66546350802453,       !- Vertex 4 X-coordinate {m}
    19.115078993772432,      !- Vertex 4 Y-coordinate {m}
    -4.139808648489047E-36;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P04:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.66546350802453,       !- Vertex 1 X-coordinate {m}
    19.115078993772432,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    26.705995361922078,      !- Vertex 2 X-coordinate {m}
    16.82907899377245,       !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    32.80199536192209,       !- Vertex 3 X-coordinate {m}
    6.270497270832551,       !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    36.76146350802454,       !- Vertex 4 X-coordinate {m}
    8.55649727083255,        !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P04:0:ExtWall_3_SOUTH_150,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.80199536192208,       !- Vertex 1 X-coordinate {m}
    6.270497270832551,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    32.80199536192208,       !- Vertex 2 X-coordinate {m}
    6.270497270832551,       !- Vertex 2 Y-coordinate {m}
    -1.4147018302056157E-35, !- Vertex 2 Z-coordinate {m}
    36.761463508024534,      !- Vertex 3 X-coordinate {m}
    8.556497270832548,       !- Vertex 3 Y-coordinate {m}
    -1.5505576236208215E-35, !- Vertex 3 Z-coordinate {m}
    36.761463508024534,      !- Vertex 4 X-coordinate {m}
    8.556497270832548,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P04:0:ExtWall_4_NORTH_330,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.665463508024526,      !- Vertex 1 X-coordinate {m}
    19.11507899377244,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    30.665463508024526,      !- Vertex 2 X-coordinate {m}
    19.11507899377244,       !- Vertex 2 Y-coordinate {m}
    -4.139808648489049E-36,  !- Vertex 2 Z-coordinate {m}
    26.70599536192208,       !- Vertex 3 X-coordinate {m}
    16.829078993772455,      !- Vertex 3 Y-coordinate {m}
    -2.781250714336984E-36,  !- Vertex 3 Z-coordinate {m}
    26.70599536192208,       !- Vertex 4 X-coordinate {m}
    16.829078993772455,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P04:0:ExtWall_5_EAST_060,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.761463508024534,      !- Vertex 1 X-coordinate {m}
    8.556497270832546,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    36.761463508024534,      !- Vertex 2 X-coordinate {m}
    8.556497270832546,       !- Vertex 2 Y-coordinate {m}
    -1.550557623620822E-35,  !- Vertex 2 Z-coordinate {m}
    30.66546350802452,       !- Vertex 3 X-coordinate {m}
    19.115078993772425,      !- Vertex 3 Y-coordinate {m}
    -4.139808648489051E-36,  !- Vertex 3 Z-coordinate {m}
    30.66546350802452,       !- Vertex 4 X-coordinate {m}
    19.115078993772425,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P04:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922078,      !- Vertex 1 X-coordinate {m}
    16.82907899377245,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    26.705995361922078,      !- Vertex 2 X-coordinate {m}
    16.82907899377245,       !- Vertex 2 Y-coordinate {m}
    -2.7812507143369838E-36, !- Vertex 2 Z-coordinate {m}
    32.80199536192209,       !- Vertex 3 X-coordinate {m}
    6.270497270832552,       !- Vertex 3 Y-coordinate {m}
    -1.414701830205616E-35,  !- Vertex 3 Z-coordinate {m}
    32.80199536192209,       !- Vertex 4 X-coordinate {m}
    6.270497270832552,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P05,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.32599536192209,       !- Vertex 1 X-coordinate {m}
    3.6308518400975816,      !- Vertex 1 Y-coordinate {m}
    -1.6988460198985943E-35, !- Vertex 1 Z-coordinate {m}
    2.650250193102441,       !- Vertex 2 X-coordinate {m}
    -14.657148159902444,     !- Vertex 2 Y-coordinate {m}
    -6.119996725769482E-36,  !- Vertex 2 Z-coordinate {m}
    0.4333907035962619,      !- Vertex 3 X-coordinate {m}
    -10.817434890836537,     !- Vertex 3 Y-coordinate {m}
    -1.986743816918276E-36,  !- Vertex 3 Z-coordinate {m}
    32.10913587241592,       !- Vertex 4 X-coordinate {m}
    7.470565109163477,       !- Vertex 4 Y-coordinate {m}
    -1.2855207290134748E-35; !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.10913587241592,       !- Vertex 1 X-coordinate {m}
    7.470565109163477,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    0.4333907035962619,      !- Vertex 2 X-coordinate {m}
    -10.817434890836537,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    2.650250193102441,       !- Vertex 3 X-coordinate {m}
    -14.657148159902444,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    34.32599536192209,       !- Vertex 4 X-coordinate {m}
    3.6308518400975816,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:ExtWall_3_SOUTH_149,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6502501931024405,      !- Vertex 1 X-coordinate {m}
    -14.657148159902443,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    2.6502501931024405,      !- Vertex 2 X-coordinate {m}
    -14.657148159902443,     !- Vertex 2 Y-coordinate {m}
    -6.11999672576949E-36,   !- Vertex 2 Z-coordinate {m}
    34.32599536192208,       !- Vertex 3 X-coordinate {m}
    3.6308518400975838,      !- Vertex 3 Y-coordinate {m}
    -1.698846019898595E-35,  !- Vertex 3 Z-coordinate {m}
    34.32599536192208,       !- Vertex 4 X-coordinate {m}
    3.6308518400975838,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:ExtWall_4_EAST_061,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L001_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.32599536192209,       !- Vertex 1 X-coordinate {m}
    3.630851840097583,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    34.32599536192209,       !- Vertex 2 X-coordinate {m}
    3.630851840097583,       !- Vertex 2 Y-coordinate {m}
    -1.698846019898595E-35,  !- Vertex 2 Z-coordinate {m}
    32.80199536192209,       !- Vertex 3 X-coordinate {m}
    6.270497270832555,       !- Vertex 3 Y-coordinate {m}
    -1.414701830205616E-35,  !- Vertex 3 Z-coordinate {m}
    32.80199536192209,       !- Vertex 4 X-coordinate {m}
    6.270497270832555,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P05,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P06:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4333907035962618,      !- Vertex 1 X-coordinate {m}
    -10.817434890836541,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    0.4333907035962618,      !- Vertex 2 X-coordinate {m}
    -10.817434890836541,     !- Vertex 2 Y-coordinate {m}
    -1.9867438169182846E-36, !- Vertex 2 Z-coordinate {m}
    2.650250193102442,       !- Vertex 3 X-coordinate {m}
    -14.65714815990245,      !- Vertex 3 Y-coordinate {m}
    -6.119996725769494E-36,  !- Vertex 3 Z-coordinate {m}
    2.650250193102442,       !- Vertex 4 X-coordinate {m}
    -14.65714815990245,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P05,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C04:0:IntWall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.10913587241592,       !- Vertex 1 X-coordinate {m}
    7.470565109163479,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    32.10913587241592,       !- Vertex 2 X-coordinate {m}
    7.470565109163479,       !- Vertex 2 Y-coordinate {m}
    -1.2855207290134756E-35, !- Vertex 2 Z-coordinate {m}
    0.4333907035962615,      !- Vertex 3 X-coordinate {m}
    -10.817434890836537,     !- Vertex 3 Y-coordinate {m}
    -1.986743816918282E-36,  !- Vertex 3 Z-coordinate {m}
    0.4333907035962615,      !- Vertex 4 X-coordinate {m}
    -10.817434890836537,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P05:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.80199536192209,       !- Vertex 1 X-coordinate {m}
    6.2704972708325535,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    32.80199536192209,       !- Vertex 2 X-coordinate {m}
    6.2704972708325535,      !- Vertex 2 Y-coordinate {m}
    -1.414701830205616E-35,  !- Vertex 2 Z-coordinate {m}
    32.10913587241592,       !- Vertex 3 X-coordinate {m}
    7.470565109163477,       !- Vertex 3 Y-coordinate {m}
    -1.2855207290134756E-35, !- Vertex 3 Z-coordinate {m}
    32.10913587241592,       !- Vertex 4 X-coordinate {m}
    7.470565109163477,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P06:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P06,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.650250193102441,       !- Vertex 1 X-coordinate {m}
    -14.657148159902444,     !- Vertex 1 Y-coordinate {m}
    -6.119996725769482E-36,  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    1.9313203169768188E-36,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    5.1505224844728626E-36,  !- Vertex 3 Z-coordinate {m}
    0.4333907035962619,      !- Vertex 4 X-coordinate {m}
    -10.817434890836537,     !- Vertex 4 Y-coordinate {m}
    -1.986743816918276E-36;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P06:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4333907035962619,      !- Vertex 1 X-coordinate {m}
    -10.817434890836537,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    2.650250193102441,       !- Vertex 4 X-coordinate {m}
    -14.657148159902444,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P06:0:ExtWall_3_SOUTH_164,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P06,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542957,     !- Vertex 1 X-coordinate {m}
    -18.60155040726486,      !- Vertex 1 Y-coordinate {m}
    3.982399999999997,       !- Vertex 1 Z-coordinate {m}
    -12.08011865780585,      !- Vertex 2 X-coordinate {m}
    -18.604138597715888,     !- Vertex 2 Y-coordinate {m}
    3.979720508075686,       !- Vertex 2 Z-coordinate {m}
    -12.087189725617712,     !- Vertex 3 X-coordinate {m}
    -18.606033284625703,     !- Vertex 3 Y-coordinate {m}
    3.972399999999997,       !- Vertex 3 Z-coordinate {m}
    -12.089777916068737,     !- Vertex 4 X-coordinate {m}
    -18.60672678816691,      !- Vertex 4 Y-coordinate {m}
    3.962399999999997,       !- Vertex 4 Z-coordinate {m}
    -12.089777916068737,     !- Vertex 5 X-coordinate {m}
    -18.60672678816691,      !- Vertex 5 Y-coordinate {m}
    1.9313203169768128E-36,  !- Vertex 5 Z-coordinate {m}
    -12.087189725617712,     !- Vertex 6 X-coordinate {m}
    -18.606033284625703,     !- Vertex 6 Y-coordinate {m}
    -0.009999999999999992,   !- Vertex 6 Z-coordinate {m}
    -12.08011865780585,      !- Vertex 7 X-coordinate {m}
    -18.604138597715888,     !- Vertex 7 Y-coordinate {m}
    -0.017320508075688766,   !- Vertex 7 Z-coordinate {m}
    -12.070459399542957,     !- Vertex 8 X-coordinate {m}
    -18.60155040726486,      !- Vertex 8 Y-coordinate {m}
    -0.019999999999999997,   !- Vertex 8 Z-coordinate {m}
    2.6502501931024414,      !- Vertex 9 X-coordinate {m}
    -14.657148159902441,     !- Vertex 9 Y-coordinate {m}
    -0.019999999999999997,   !- Vertex 9 Z-coordinate {m}
    2.659909451365332,       !- Vertex 10 X-coordinate {m}
    -14.654559969451416,     !- Vertex 10 Y-coordinate {m}
    -0.017320508075688763,   !- Vertex 10 Z-coordinate {m}
    2.666980519177198,       !- Vertex 11 X-coordinate {m}
    -14.652665282541601,     !- Vertex 11 Y-coordinate {m}
    -0.009999999999999997,   !- Vertex 11 Z-coordinate {m}
    2.669568709628223,       !- Vertex 12 X-coordinate {m}
    -14.651971779000391,     !- Vertex 12 Y-coordinate {m}
    -6.119996725769486E-36,  !- Vertex 12 Z-coordinate {m}
    2.669568709628223,       !- Vertex 13 X-coordinate {m}
    -14.651971779000391,     !- Vertex 13 Y-coordinate {m}
    3.962399999999997,       !- Vertex 13 Z-coordinate {m}
    2.666980519177198,       !- Vertex 14 X-coordinate {m}
    -14.652665282541601,     !- Vertex 14 Y-coordinate {m}
    3.972399999999997,       !- Vertex 14 Z-coordinate {m}
    2.659909451365332,       !- Vertex 15 X-coordinate {m}
    -14.654559969451416,     !- Vertex 15 Y-coordinate {m}
    3.979720508075686,       !- Vertex 15 Z-coordinate {m}
    2.6502501931024414,      !- Vertex 16 X-coordinate {m}
    -14.657148159902441,     !- Vertex 16 Y-coordinate {m}
    3.982399999999997;       !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P06:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P07:0:IntWall_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    5.1505224844728586E-36,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    1.9313203169768128E-36,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P06:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C03:0:IntWall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4333907035962624,      !- Vertex 1 X-coordinate {m}
    -10.817434890836541,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    0.4333907035962624,      !- Vertex 2 X-coordinate {m}
    -10.817434890836541,     !- Vertex 2 Y-coordinate {m}
    -1.986743816918285E-36,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409946,     !- Vertex 3 Y-coordinate {m}
    5.150522484472856E-36,   !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.714809020409946,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P06:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P05:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.650250193102442,       !- Vertex 1 X-coordinate {m}
    -14.65714815990245,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    2.650250193102442,       !- Vertex 2 X-coordinate {m}
    -14.65714815990245,      !- Vertex 2 Y-coordinate {m}
    -6.119996725769494E-36,  !- Vertex 2 Z-coordinate {m}
    0.4333907035962618,      !- Vertex 3 X-coordinate {m}
    -10.817434890836541,     !- Vertex 3 Y-coordinate {m}
    -1.9867438169182846E-36, !- Vertex 3 Z-coordinate {m}
    0.4333907035962618,      !- Vertex 4 X-coordinate {m}
    -10.817434890836541,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P07,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    2.8392337166464253E-35,  !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.16115393339603E-35,    !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    5.1505224844728626E-36,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    1.9313203169768188E-36;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:ExtWall_3_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L001_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    3.0400245387865547E-35,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    2.839233716646426E-35,   !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:ExtWall_4_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    2.839233716646426E-35,   !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    1.9313203169768128E-36,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.1611539333960305E-35,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    3.0400245387865547E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    5.1505224844728586E-36,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.1611539333960305E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P07:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P07,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P06:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    1.9313203169768128E-36,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    5.1505224844728586E-36,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P08:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_P08,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954295,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    4.173950537965661E-35,   !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    3.843187827347069E-35,   !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    3.0400245387865536E-35,  !- Vertex 3 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    3.370787249405146E-35;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P08:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954294,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 3 X-coordinate {m}
    -3.361550407264871,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -53.21845939954294,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P08:0:ExtWall_3_NORTH_000,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L001_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    3.8431878273470695E-35,  !- Vertex 2 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 3 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 3 Y-coordinate {m}
    4.173950537965662E-35,   !- Vertex 3 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P08:0:ExtWall_4_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L001_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954295,      !- Vertex 1 X-coordinate {m}
    -15.553550407264872,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 2 X-coordinate {m}
    -15.553550407264872,     !- Vertex 2 Y-coordinate {m}
    3.370787249405146E-35,   !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -15.553550407264872,     !- Vertex 3 Y-coordinate {m}
    3.040024538786554E-35,   !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -15.553550407264872,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P08:0:ExtWall_5_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L001_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954296,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    4.1739505379656625E-35,  !- Vertex 2 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    3.370787249405147E-35,   !- Vertex 3 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_P08:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    3.040024538786554E-35,   !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 3 Y-coordinate {m}
    3.8431878273470695E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C01:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_C01,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.075492999039405,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    1.8545948624130989E-35,  !- Vertex 1 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    1.3112147033506397E-35,  !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.16115393339603E-35,    !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.704534092458489E-35;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C01:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C01,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C02:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.075492999039405,     !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    1.3112147033506394E-35,  !- Vertex 2 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.854594862413099E-35,   !- Vertex 3 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C01:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.1611539333960305E-35,  !- Vertex 2 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    1.3112147033506394E-35,  !- Vertex 3 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C01:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    3.70453409245849E-35,    !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.1611539333960305E-35,  !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C01:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.075492999039405,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    1.854594862413099E-35,   !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    3.70453409245849E-35,    !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C02:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_C02,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    5.1505224844728626E-36,  !- Vertex 2 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    1.3112147033506397E-35,  !- Vertex 3 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    1.8545948624130989E-35;  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C02:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.075492999039405,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C02:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C03:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    5.1505224844728586E-36,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.0584324075097453E-35,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C02:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.075492999039405,     !- Vertex 1 X-coordinate {m}
    -13.714809020409943,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    1.3112147033506394E-35,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    5.1505224844728586E-36,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C02:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C01:0:IntWall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.075492999039405,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    1.854594862413099E-35,   !- Vertex 2 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    1.3112147033506394E-35,  !- Vertex 3 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C02:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    1.0584324075097453E-35,  !- Vertex 2 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.854594862413099E-35,   !- Vertex 3 Z-coordinate {m}
    -23.075492999039405,     !- Vertex 4 X-coordinate {m}
    -5.466310871094516,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C03:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_C03,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4333907035962619,      !- Vertex 1 X-coordinate {m}
    -10.817434890836537,     !- Vertex 1 Y-coordinate {m}
    -1.986743816918276E-36,  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409943,     !- Vertex 2 Y-coordinate {m}
    5.1505224844728626E-36,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -5.466310871094516,      !- Vertex 3 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 3 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 4 X-coordinate {m}
    -2.778743721595144,      !- Vertex 4 Y-coordinate {m}
    6.666491810414496E-36;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C03:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.207749806897523,      !- Vertex 1 X-coordinate {m}
    -2.778743721595144,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    0.4333907035962619,      !- Vertex 4 X-coordinate {m}
    -10.817434890836537,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C03:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C03,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P06:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.714809020409946,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.714809020409946,     !- Vertex 2 Y-coordinate {m}
    5.150522484472856E-36,   !- Vertex 2 Z-coordinate {m}
    0.4333907035962624,      !- Vertex 3 X-coordinate {m}
    -10.817434890836541,     !- Vertex 3 Y-coordinate {m}
    -1.986743816918285E-36,  !- Vertex 3 Z-coordinate {m}
    0.4333907035962624,      !- Vertex 4 X-coordinate {m}
    -10.817434890836541,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C03:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C03,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C02:0:IntWall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -5.466310871094516,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -5.466310871094516,      !- Vertex 2 Y-coordinate {m}
    1.0584324075097453E-35,  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.714809020409943,     !- Vertex 3 Y-coordinate {m}
    5.1505224844728586E-36,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.714809020409943,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C03:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C03,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P02:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.2077498068975245,     !- Vertex 1 X-coordinate {m}
    -2.778743721595145,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -4.2077498068975245,     !- Vertex 2 X-coordinate {m}
    -2.778743721595145,      !- Vertex 2 Y-coordinate {m}
    6.666491810414495E-36,   !- Vertex 2 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 3 X-coordinate {m}
    -5.466310871094517,      !- Vertex 3 Y-coordinate {m}
    1.0584324075097454E-35,  !- Vertex 3 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 4 X-coordinate {m}
    -5.466310871094517,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C03:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C03,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C04:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.43339070359626225,     !- Vertex 1 X-coordinate {m}
    -10.817434890836537,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    0.43339070359626225,     !- Vertex 2 X-coordinate {m}
    -10.817434890836537,     !- Vertex 2 Y-coordinate {m}
    -1.9867438169182826E-36, !- Vertex 2 Z-coordinate {m}
    -4.207749806897524,      !- Vertex 3 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 3 Y-coordinate {m}
    6.666491810414494E-36,   !- Vertex 3 Z-coordinate {m}
    -4.207749806897524,      !- Vertex 4 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:SlabFloor_1,  !- Name
    Floor,                   !- Surface Type
    Slab_Floor,              !- Construction Name
    L001_C04,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.10913587241592,       !- Vertex 1 X-coordinate {m}
    7.470565109163477,       !- Vertex 1 Y-coordinate {m}
    -1.2855207290134748E-35, !- Vertex 1 Z-coordinate {m}
    0.4333907035962619,      !- Vertex 2 X-coordinate {m}
    -10.817434890836537,     !- Vertex 2 Y-coordinate {m}
    -1.986743816918276E-36,  !- Vertex 2 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 3 X-coordinate {m}
    -2.778743721595144,      !- Vertex 3 Y-coordinate {m}
    6.666491810414496E-36,   !- Vertex 3 Z-coordinate {m}
    27.410253118124768,      !- Vertex 4 X-coordinate {m}
    15.475918778404846,      !- Vertex 4 Y-coordinate {m}
    -4.18215935959558E-36,   !- Vertex 4 Z-coordinate {m}
    26.705995361922078,      !- Vertex 5 X-coordinate {m}
    16.82907899377245,       !- Vertex 5 Y-coordinate {m}
    -2.78125071433698E-36;   !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L001_C04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922078,      !- Vertex 1 X-coordinate {m}
    16.82907899377245,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    27.410253118124768,      !- Vertex 2 X-coordinate {m}
    15.475918778404846,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 3 X-coordinate {m}
    -2.778743721595144,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    0.4333907035962619,      !- Vertex 4 X-coordinate {m}
    -10.817434890836537,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999,       !- Vertex 4 Z-coordinate {m}
    32.10913587241592,       !- Vertex 5 X-coordinate {m}
    7.470565109163477,       !- Vertex 5 Y-coordinate {m}
    3.962399999999999;       !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C04,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_P05:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4333907035962615,      !- Vertex 1 X-coordinate {m}
    -10.817434890836537,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    0.4333907035962615,      !- Vertex 2 X-coordinate {m}
    -10.817434890836537,     !- Vertex 2 Y-coordinate {m}
    -1.986743816918282E-36,  !- Vertex 2 Z-coordinate {m}
    32.10913587241592,       !- Vertex 3 X-coordinate {m}
    7.470565109163479,       !- Vertex 3 Y-coordinate {m}
    -1.2855207290134756E-35, !- Vertex 3 Z-coordinate {m}
    32.10913587241592,       !- Vertex 4 X-coordinate {m}
    7.470565109163479,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C04,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L001_C03:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.207749806897524,      !- Vertex 1 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897524,      !- Vertex 2 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 2 Y-coordinate {m}
    6.666491810414494E-36,   !- Vertex 2 Z-coordinate {m}
    0.43339070359626225,     !- Vertex 3 X-coordinate {m}
    -10.817434890836537,     !- Vertex 3 Y-coordinate {m}
    -1.9867438169182826E-36, !- Vertex 3 Z-coordinate {m}
    0.43339070359626225,     !- Vertex 4 X-coordinate {m}
    -10.817434890836537,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.410253118124768,      !- Vertex 1 X-coordinate {m}
    15.475918778404848,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    27.410253118124768,      !- Vertex 2 X-coordinate {m}
    15.475918778404848,      !- Vertex 2 Y-coordinate {m}
    -4.182159359595583E-36,  !- Vertex 2 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 3 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 3 Y-coordinate {m}
    6.666491810414494E-36,   !- Vertex 3 Z-coordinate {m}
    -4.207749806897523,      !- Vertex 4 X-coordinate {m}
    -2.7787437215951445,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922074,      !- Vertex 1 X-coordinate {m}
    16.82907899377245,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    26.705995361922074,      !- Vertex 2 X-coordinate {m}
    16.82907899377245,       !- Vertex 2 Y-coordinate {m}
    -2.7812507143369814E-36, !- Vertex 2 Z-coordinate {m}
    27.410253118124764,      !- Vertex 3 X-coordinate {m}
    15.475918778404845,      !- Vertex 3 Y-coordinate {m}
    -4.1821593595955824E-36, !- Vertex 3 Z-coordinate {m}
    27.410253118124764,      !- Vertex 4 X-coordinate {m}
    15.475918778404845,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L001_C04:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L001_C04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.10913587241592,       !- Vertex 1 X-coordinate {m}
    7.470565109163477,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    32.10913587241592,       !- Vertex 2 X-coordinate {m}
    7.470565109163477,       !- Vertex 2 Y-coordinate {m}
    -1.2855207290134756E-35, !- Vertex 2 Z-coordinate {m}
    26.705995361922074,      !- Vertex 3 X-coordinate {m}
    16.829078993772445,      !- Vertex 3 Y-coordinate {m}
    -2.7812507143369838E-36, !- Vertex 3 Z-coordinate {m}
    26.705995361922074,      !- Vertex 4 X-coordinate {m}
    16.829078993772445,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -5.049131802278196,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -5.049131802278196,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:ExtWall_3_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -3.361550407264871,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -3.361550407264871,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:ExtWall_4_NORTH_000,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P01,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_C01:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -5.049131802278196,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 3 X-coordinate {m}
    -5.049131802278196,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -3.361550407264871,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -3.361550407264871,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -5.049131802278196,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P01:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 2 X-coordinate {m}
    -5.049131802278196,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P02:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.7401824361590399,     !- Vertex 1 X-coordinate {m}
    -8.784746586382239,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -11.820685148741909,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 4 X-coordinate {m}
    1.1807244245073873,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P02:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897579,      !- Vertex 1 X-coordinate {m}
    1.1807244245073787,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -11.820685148741909,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -0.7401824361590399,     !- Vertex 4 X-coordinate {m}
    -8.784746586382239,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P02:0:ExtWall_3_NORTH_344,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P02,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897569,      !- Vertex 1 X-coordinate {m}
    1.180724424507388,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -6.493749806897569,      !- Vertex 2 X-coordinate {m}
    1.180724424507388,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 4 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P02:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.07045939954297,      !- Vertex 1 X-coordinate {m}
    -11.82068514874191,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 2 X-coordinate {m}
    -11.82068514874191,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -0.74018243615904,       !- Vertex 3 X-coordinate {m}
    -8.78474658638224,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -0.74018243615904,       !- Vertex 4 X-coordinate {m}
    -8.78474658638224,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P02:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.07045939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 3 X-coordinate {m}
    -11.820685148741909,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 4 X-coordinate {m}
    -11.820685148741909,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P02:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.7401824361590394,     !- Vertex 1 X-coordinate {m}
    -8.784746586382239,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -0.7401824361590394,     !- Vertex 2 X-coordinate {m}
    -8.784746586382239,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 3 X-coordinate {m}
    1.1807244245073871,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 4 X-coordinate {m}
    1.1807244245073871,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.4679953619221,        !- Vertex 1 X-coordinate {m}
    15.509256278404939,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897585,      !- Vertex 2 X-coordinate {m}
    -2.7787437215950717,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 3 X-coordinate {m}
    1.1807244245073873,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    25.18199536192208,       !- Vertex 4 X-coordinate {m}
    19.468724424507418,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897579,      !- Vertex 1 X-coordinate {m}
    1.1807244245073787,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897585,      !- Vertex 2 X-coordinate {m}
    -2.7787437215950717,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    27.4679953619221,        !- Vertex 3 X-coordinate {m}
    15.509256278404939,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    25.181995361922077,      !- Vertex 4 X-coordinate {m}
    19.468724424507407,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:ExtWall_3_NORTH_329,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.18199536192207,       !- Vertex 1 X-coordinate {m}
    19.46872442450741,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    25.18199536192207,       !- Vertex 2 X-coordinate {m}
    19.46872442450741,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -6.493749806897566,      !- Vertex 3 X-coordinate {m}
    1.180724424507388,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -6.493749806897566,      !- Vertex 4 X-coordinate {m}
    1.180724424507388,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:ExtWall_4_EAST_060,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922085,      !- Vertex 1 X-coordinate {m}
    16.829078993772452,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    26.705995361922085,      !- Vertex 2 X-coordinate {m}
    16.829078993772452,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    25.18199536192208,       !- Vertex 3 X-coordinate {m}
    19.468724424507418,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    25.18199536192208,       !- Vertex 4 X-coordinate {m}
    19.468724424507418,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.207749806897586,      !- Vertex 1 X-coordinate {m}
    -2.7787437215950725,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897586,      !- Vertex 2 X-coordinate {m}
    -2.7787437215950725,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    27.467995361922107,      !- Vertex 3 X-coordinate {m}
    15.509256278404942,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    27.467995361922107,      !- Vertex 4 X-coordinate {m}
    15.509256278404942,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897568,      !- Vertex 1 X-coordinate {m}
    1.1807244245073873,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -6.493749806897568,      !- Vertex 2 X-coordinate {m}
    1.1807244245073873,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -4.207749806897585,      !- Vertex 3 X-coordinate {m}
    -2.7787437215950717,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -4.207749806897585,      !- Vertex 4 X-coordinate {m}
    -2.7787437215950717,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P03:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.467995361922103,      !- Vertex 1 X-coordinate {m}
    15.509256278404942,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    27.467995361922103,      !- Vertex 2 X-coordinate {m}
    15.509256278404942,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    26.70599536192209,       !- Vertex 3 X-coordinate {m}
    16.829078993772452,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    26.70599536192209,       !- Vertex 4 X-coordinate {m}
    16.829078993772452,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P04:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.76146350802454,       !- Vertex 1 X-coordinate {m}
    8.55649727083255,        !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    32.80199536192209,       !- Vertex 2 X-coordinate {m}
    6.27049727083255,        !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    26.70599536192208,       !- Vertex 3 X-coordinate {m}
    16.82907899377245,       !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    30.66546350802453,       !- Vertex 4 X-coordinate {m}
    19.115078993772432,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P04:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.665463508024526,      !- Vertex 1 X-coordinate {m}
    19.11507899377243,       !- Vertex 1 Y-coordinate {m}
    7.9248,                  !- Vertex 1 Z-coordinate {m}
    26.705995361922078,      !- Vertex 2 X-coordinate {m}
    16.829078993772438,      !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    32.80199536192208,       !- Vertex 3 X-coordinate {m}
    6.270497270832543,       !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    36.76146350802453,       !- Vertex 4 X-coordinate {m}
    8.55649727083254,        !- Vertex 4 Y-coordinate {m}
    7.9248;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P04:0:ExtWall_3_SOUTH_149,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.80199536192209,       !- Vertex 1 X-coordinate {m}
    6.270497270832551,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    32.80199536192209,       !- Vertex 2 X-coordinate {m}
    6.270497270832551,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    36.761463508024534,      !- Vertex 3 X-coordinate {m}
    8.55649727083255,        !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    36.761463508024534,      !- Vertex 4 X-coordinate {m}
    8.55649727083255,        !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P04:0:ExtWall_4_NORTH_330,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.66546350802453,       !- Vertex 1 X-coordinate {m}
    19.115078993772435,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    30.66546350802453,       !- Vertex 2 X-coordinate {m}
    19.115078993772435,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    26.70599536192208,       !- Vertex 3 X-coordinate {m}
    16.829078993772452,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    26.70599536192208,       !- Vertex 4 X-coordinate {m}
    16.829078993772452,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P04:0:ExtWall_5_EAST_060,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.761463508024534,      !- Vertex 1 X-coordinate {m}
    8.556497270832546,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    36.761463508024534,      !- Vertex 2 X-coordinate {m}
    8.556497270832546,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    30.66546350802452,       !- Vertex 3 X-coordinate {m}
    19.115078993772425,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    30.66546350802452,       !- Vertex 4 X-coordinate {m}
    19.115078993772425,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P04:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.70599536192208,       !- Vertex 1 X-coordinate {m}
    16.82907899377245,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    26.70599536192208,       !- Vertex 2 X-coordinate {m}
    16.82907899377245,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    32.80199536192209,       !- Vertex 3 X-coordinate {m}
    6.27049727083255,        !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    32.80199536192209,       !- Vertex 4 X-coordinate {m}
    6.27049727083255,        !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.32599536192209,       !- Vertex 1 X-coordinate {m}
    3.6308518400975816,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    2.650250193102441,       !- Vertex 2 X-coordinate {m}
    -14.657148159902444,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    0.5035141554566788,      !- Vertex 3 X-coordinate {m}
    -10.9388922722609,       !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    32.179259324276345,      !- Vertex 4 X-coordinate {m}
    7.349107727739101,       !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.179259324276345,      !- Vertex 1 X-coordinate {m}
    7.349107727739101,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    0.5035141554566788,      !- Vertex 2 X-coordinate {m}
    -10.9388922722609,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    2.6502501931024245,      !- Vertex 3 X-coordinate {m}
    -14.657148159902448,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    34.32599536192208,       !- Vertex 4 X-coordinate {m}
    3.6308518400975758,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:ExtWall_3_SOUTH_149,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6502501931024405,      !- Vertex 1 X-coordinate {m}
    -14.657148159902443,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    2.6502501931024405,      !- Vertex 2 X-coordinate {m}
    -14.657148159902443,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    34.32599536192208,       !- Vertex 3 X-coordinate {m}
    3.6308518400975838,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    34.32599536192208,       !- Vertex 4 X-coordinate {m}
    3.6308518400975838,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:ExtWall_4_EAST_060,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L002_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.32599536192209,       !- Vertex 1 X-coordinate {m}
    3.630851840097583,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    34.32599536192209,       !- Vertex 2 X-coordinate {m}
    3.630851840097583,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    32.80199536192209,       !- Vertex 3 X-coordinate {m}
    6.270497270832549,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    32.80199536192209,       !- Vertex 4 X-coordinate {m}
    6.270497270832549,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.503514155456678,       !- Vertex 1 X-coordinate {m}
    -10.9388922722609,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    0.503514155456678,       !- Vertex 2 X-coordinate {m}
    -10.9388922722609,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    2.650250193102441,       !- Vertex 3 X-coordinate {m}
    -14.657148159902446,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    2.650250193102441,       !- Vertex 4 X-coordinate {m}
    -14.657148159902446,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.17925932427634,       !- Vertex 1 X-coordinate {m}
    7.3491077277391,         !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    32.17925932427634,       !- Vertex 2 X-coordinate {m}
    7.3491077277391,         !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    0.5035141554566784,      !- Vertex 3 X-coordinate {m}
    -10.938892272260897,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    0.5035141554566784,      !- Vertex 4 X-coordinate {m}
    -10.938892272260897,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P05:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.801995361922096,      !- Vertex 1 X-coordinate {m}
    6.270497270832552,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    32.801995361922096,      !- Vertex 2 X-coordinate {m}
    6.270497270832552,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    32.17925932427635,       !- Vertex 3 X-coordinate {m}
    7.349107727739104,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    32.17925932427635,       !- Vertex 4 X-coordinate {m}
    7.349107727739104,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.650250193102441,       !- Vertex 1 X-coordinate {m}
    -14.657148159902444,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -11.820685148741909,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 4 X-coordinate {m}
    -10.854932182192792,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999,       !- Vertex 4 Z-coordinate {m}
    -7.914003946190619,      !- Vertex 5 X-coordinate {m}
    -12.915831525163158,     !- Vertex 5 Y-coordinate {m}
    3.962399999999999,       !- Vertex 5 Z-coordinate {m}
    -3.792205260249865,      !- Vertex 6 X-coordinate {m}
    -11.811398895901675,     !- Vertex 6 Y-coordinate {m}
    3.962399999999999,       !- Vertex 6 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 7 X-coordinate {m}
    -9.750499552931322,      !- Vertex 7 Y-coordinate {m}
    3.962399999999999,       !- Vertex 7 Z-coordinate {m}
    -0.7401824361590399,     !- Vertex 8 X-coordinate {m}
    -8.784746586382239,      !- Vertex 8 Y-coordinate {m}
    3.962399999999999;       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.7401824361590399,     !- Vertex 1 X-coordinate {m}
    -8.784746586382239,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 2 X-coordinate {m}
    -9.750499552931322,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -3.792205260249865,      !- Vertex 3 X-coordinate {m}
    -11.811398895901675,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -7.914003946190619,      !- Vertex 4 X-coordinate {m}
    -12.915831525163158,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999,       !- Vertex 4 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 5 X-coordinate {m}
    -10.854932182192792,     !- Vertex 5 Y-coordinate {m}
    7.924799999999999,       !- Vertex 5 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 6 X-coordinate {m}
    -11.820685148741909,     !- Vertex 6 Y-coordinate {m}
    7.924799999999999,       !- Vertex 6 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 7 X-coordinate {m}
    -18.60155040726487,      !- Vertex 7 Y-coordinate {m}
    7.924799999999999,       !- Vertex 7 Z-coordinate {m}
    2.6502501931024245,      !- Vertex 8 X-coordinate {m}
    -14.657148159902448,     !- Vertex 8 Y-coordinate {m}
    7.924799999999999;       !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:ExtWall_3_SOUTH_164,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P06,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542957,     !- Vertex 1 X-coordinate {m}
    -18.60155040726486,      !- Vertex 1 Y-coordinate {m}
    7.944799999999995,       !- Vertex 1 Z-coordinate {m}
    -12.08011865780585,      !- Vertex 2 X-coordinate {m}
    -18.604138597715888,     !- Vertex 2 Y-coordinate {m}
    7.942120508075685,       !- Vertex 2 Z-coordinate {m}
    -12.087189725617712,     !- Vertex 3 X-coordinate {m}
    -18.606033284625703,     !- Vertex 3 Y-coordinate {m}
    7.934799999999996,       !- Vertex 3 Z-coordinate {m}
    -12.089777916068737,     !- Vertex 4 X-coordinate {m}
    -18.60672678816691,      !- Vertex 4 Y-coordinate {m}
    7.924799999999996,       !- Vertex 4 Z-coordinate {m}
    -12.089777916068737,     !- Vertex 5 X-coordinate {m}
    -18.60672678816691,      !- Vertex 5 Y-coordinate {m}
    3.962399999999999,       !- Vertex 5 Z-coordinate {m}
    -12.087189725617712,     !- Vertex 6 X-coordinate {m}
    -18.606033284625703,     !- Vertex 6 Y-coordinate {m}
    3.952399999999999,       !- Vertex 6 Z-coordinate {m}
    -12.08011865780585,      !- Vertex 7 X-coordinate {m}
    -18.604138597715888,     !- Vertex 7 Y-coordinate {m}
    3.94507949192431,        !- Vertex 7 Z-coordinate {m}
    -12.070459399542957,     !- Vertex 8 X-coordinate {m}
    -18.60155040726486,      !- Vertex 8 Y-coordinate {m}
    3.942399999999999,       !- Vertex 8 Z-coordinate {m}
    2.6502501931024414,      !- Vertex 9 X-coordinate {m}
    -14.657148159902441,     !- Vertex 9 Y-coordinate {m}
    3.942399999999999,       !- Vertex 9 Z-coordinate {m}
    2.659909451365332,       !- Vertex 10 X-coordinate {m}
    -14.654559969451416,     !- Vertex 10 Y-coordinate {m}
    3.94507949192431,        !- Vertex 10 Z-coordinate {m}
    2.666980519177198,       !- Vertex 11 X-coordinate {m}
    -14.652665282541601,     !- Vertex 11 Y-coordinate {m}
    3.952399999999999,       !- Vertex 11 Z-coordinate {m}
    2.669568709628223,       !- Vertex 12 X-coordinate {m}
    -14.651971779000391,     !- Vertex 12 Y-coordinate {m}
    3.962399999999999,       !- Vertex 12 Z-coordinate {m}
    2.669568709628223,       !- Vertex 13 X-coordinate {m}
    -14.651971779000391,     !- Vertex 13 Y-coordinate {m}
    7.924799999999996,       !- Vertex 13 Z-coordinate {m}
    2.666980519177198,       !- Vertex 14 X-coordinate {m}
    -14.652665282541601,     !- Vertex 14 Y-coordinate {m}
    7.934799999999996,       !- Vertex 14 Z-coordinate {m}
    2.659909451365332,       !- Vertex 15 X-coordinate {m}
    -14.654559969451416,     !- Vertex 15 Y-coordinate {m}
    7.942120508075685,       !- Vertex 15 Z-coordinate {m}
    2.6502501931024414,      !- Vertex 16 X-coordinate {m}
    -14.657148159902441,     !- Vertex 16 Y-coordinate {m}
    7.944799999999995;       !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -11.820685148741909,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -11.820685148741909,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.466220260821345,      !- Vertex 1 X-coordinate {m}
    -10.854932182192792,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -8.466220260821345,      !- Vertex 2 X-coordinate {m}
    -10.854932182192792,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -11.820685148741907,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -11.820685148741907,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_C02:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.914003946190618,      !- Vertex 1 X-coordinate {m}
    -12.915831525163158,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -7.914003946190618,      !- Vertex 2 X-coordinate {m}
    -12.915831525163158,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 3 X-coordinate {m}
    -10.854932182192792,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 4 X-coordinate {m}
    -10.854932182192792,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_C02:0:IntWall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.7922052602498653,     !- Vertex 1 X-coordinate {m}
    -11.811398895901675,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -3.7922052602498653,     !- Vertex 2 X-coordinate {m}
    -11.811398895901675,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -7.914003946190621,      !- Vertex 3 X-coordinate {m}
    -12.915831525163158,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -7.914003946190621,      !- Vertex 4 X-coordinate {m}
    -12.915831525163158,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_8,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_C02:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.344421574880612,      !- Vertex 1 X-coordinate {m}
    -9.75049955293132,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 2 X-coordinate {m}
    -9.75049955293132,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -3.7922052602498644,     !- Vertex 3 X-coordinate {m}
    -11.811398895901673,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -3.7922052602498644,     !- Vertex 4 X-coordinate {m}
    -11.811398895901673,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_9,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.7401824361590399,     !- Vertex 1 X-coordinate {m}
    -8.78474658638224,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -0.7401824361590399,     !- Vertex 2 X-coordinate {m}
    -8.78474658638224,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 3 X-coordinate {m}
    -9.750499552931323,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 4 X-coordinate {m}
    -9.750499552931323,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P06:0:IntWall_10,   !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.650250193102441,       !- Vertex 1 X-coordinate {m}
    -14.657148159902446,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    2.650250193102441,       !- Vertex 2 X-coordinate {m}
    -14.657148159902446,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -0.7401824361590401,     !- Vertex 3 X-coordinate {m}
    -8.784746586382239,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -0.7401824361590401,     !- Vertex 4 X-coordinate {m}
    -8.784746586382239,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.135364555769899,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -13.135364555769899,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -13.135364555769899,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.135364555769899,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:ExtWall_3_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:ExtWall_4_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L002_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.135364555769899,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.135364555769899,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -13.135364555769899,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -13.135364555769899,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P07:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P07,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_C01:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.135364555769899,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.135364555769899,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -13.135364555769899,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -13.135364555769899,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P08:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -3.361550407264871,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P08:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954296,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -3.361550407264871,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P08:0:ExtWall_3_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L002_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954295,      !- Vertex 1 X-coordinate {m}
    -15.553550407264872,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 2 X-coordinate {m}
    -15.553550407264872,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -15.553550407264872,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -15.553550407264872,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P08:0:ExtWall_4_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L002_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954296,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -53.21845939954296,      !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P08:0:ExtWall_5_NORTH_360,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L002_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -3.361550407264872,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -3.361550407264872,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 3 X-coordinate {m}
    -3.3615504072648723,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648723,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_P08:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -3.361550407264871,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -3.361550407264871,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.135364555769899,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -13.135364555769899,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C01:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -13.135364555769899,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.135364555769899,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C01:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -13.135364555769899,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -13.135364555769899,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 3 X-coordinate {m}
    -5.049131802278196,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C01:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C01,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_P07:0:IntWall_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -13.135364555769899,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -13.135364555769899,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -13.135364555769899,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -13.135364555769899,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C01:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -5.049131802278196,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -13.135364555769899,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 4 X-coordinate {m}
    -13.135364555769899,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C01:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C01,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_P01:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -5.049131802278196,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 2 X-coordinate {m}
    -5.049131802278196,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -5.049131802278196,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -5.049131802278196,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C02:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.792205260249865,      !- Vertex 1 X-coordinate {m}
    -11.811398895901675,     !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    -7.914003946190619,      !- Vertex 2 X-coordinate {m}
    -12.915831525163158,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 3 X-coordinate {m}
    -10.854932182192792,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 4 X-coordinate {m}
    -9.750499552931322,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C02:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.344421574880612,      !- Vertex 1 X-coordinate {m}
    -9.750499552931322,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 2 X-coordinate {m}
    -10.854932182192792,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -7.914003946190619,      !- Vertex 3 X-coordinate {m}
    -12.915831525163158,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -3.792205260249865,      !- Vertex 4 X-coordinate {m}
    -11.811398895901675,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C02:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_P06:0:IntWall_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.914003946190621,      !- Vertex 1 X-coordinate {m}
    -12.915831525163158,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -7.914003946190621,      !- Vertex 2 X-coordinate {m}
    -12.915831525163158,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -3.7922052602498653,     !- Vertex 3 X-coordinate {m}
    -11.811398895901675,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -3.7922052602498653,     !- Vertex 4 X-coordinate {m}
    -11.811398895901675,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C02:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_P06:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.466220260821343,      !- Vertex 1 X-coordinate {m}
    -10.854932182192792,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -8.466220260821343,      !- Vertex 2 X-coordinate {m}
    -10.854932182192792,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -7.914003946190618,      !- Vertex 3 X-coordinate {m}
    -12.915831525163158,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -7.914003946190618,      !- Vertex 4 X-coordinate {m}
    -12.915831525163158,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C02:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.344421574880611,      !- Vertex 1 X-coordinate {m}
    -9.750499552931322,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.344421574880611,      !- Vertex 2 X-coordinate {m}
    -9.750499552931322,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -8.466220260821341,      !- Vertex 3 X-coordinate {m}
    -10.854932182192792,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -8.466220260821341,      !- Vertex 4 X-coordinate {m}
    -10.854932182192792,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C02:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C02,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L002_P06:0:IntWall_8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.7922052602498644,     !- Vertex 1 X-coordinate {m}
    -11.811398895901673,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -3.7922052602498644,     !- Vertex 2 X-coordinate {m}
    -11.811398895901673,     !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 3 X-coordinate {m}
    -9.75049955293132,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -4.344421574880612,      !- Vertex 4 X-coordinate {m}
    -9.75049955293132,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C03:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.17925932427633,       !- Vertex 1 X-coordinate {m}
    7.349107727739101,       !- Vertex 1 Y-coordinate {m}
    3.962399999999999,       !- Vertex 1 Z-coordinate {m}
    0.5035141554566785,      !- Vertex 2 X-coordinate {m}
    -10.9388922722609,       !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    -4.207749806897583,      !- Vertex 3 X-coordinate {m}
    -2.7787437215950717,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    27.467995361922092,      !- Vertex 4 X-coordinate {m}
    15.509256278404939,      !- Vertex 4 Y-coordinate {m}
    3.962399999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C03:0:Ceiling_2,    !- Name
    Ceiling,                 !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L002_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.467995361922092,      !- Vertex 1 X-coordinate {m}
    15.509256278404939,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897583,      !- Vertex 2 X-coordinate {m}
    -2.7787437215950717,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    0.5035141554566785,      !- Vertex 3 X-coordinate {m}
    -10.9388922722609,       !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    32.17925932427633,       !- Vertex 4 X-coordinate {m}
    7.349107727739101,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C03:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.5035141554566783,      !- Vertex 1 X-coordinate {m}
    -10.9388922722609,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    0.5035141554566783,      !- Vertex 2 X-coordinate {m}
    -10.9388922722609,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    32.17925932427633,       !- Vertex 3 X-coordinate {m}
    7.349107727739102,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    32.17925932427633,       !- Vertex 4 X-coordinate {m}
    7.349107727739102,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C03:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.207749806897583,      !- Vertex 1 X-coordinate {m}
    -2.778743721595071,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -4.207749806897583,      !- Vertex 2 X-coordinate {m}
    -2.778743721595071,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    0.5035141554566785,      !- Vertex 3 X-coordinate {m}
    -10.938892272260897,     !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    0.5035141554566785,      !- Vertex 4 X-coordinate {m}
    -10.938892272260897,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C03:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.467995361922096,      !- Vertex 1 X-coordinate {m}
    15.509256278404942,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    27.467995361922096,      !- Vertex 2 X-coordinate {m}
    15.509256278404942,      !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    -4.207749806897584,      !- Vertex 3 X-coordinate {m}
    -2.778743721595072,      !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    -4.207749806897584,      !- Vertex 4 X-coordinate {m}
    -2.778743721595072,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L002_C03:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L002_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.17925932427633,       !- Vertex 1 X-coordinate {m}
    7.349107727739103,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    32.17925932427633,       !- Vertex 2 X-coordinate {m}
    7.349107727739103,       !- Vertex 2 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 2 Z-coordinate {m}
    27.467995361922096,      !- Vertex 3 X-coordinate {m}
    15.50925627840494,       !- Vertex 3 Y-coordinate {m}
    3.9624000000000006,      !- Vertex 3 Z-coordinate {m}
    27.467995361922096,      !- Vertex 4 X-coordinate {m}
    15.50925627840494,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542965,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:ExtWall_3_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954295,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 3 X-coordinate {m}
    -3.361550407264871,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 4 X-coordinate {m}
    -3.361550407264871,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:ExtWall_4_NORTH_000,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542965,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648713,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648713,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648713,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648713,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542964,     !- Vertex 1 X-coordinate {m}
    -4.866547394093673,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542964,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542964,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542964,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -4.866547394093672,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 2 X-coordinate {m}
    -4.866547394093672,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 3 X-coordinate {m}
    -4.866547394093672,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 4 X-coordinate {m}
    -4.866547394093672,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P01:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954295,      !- Vertex 1 X-coordinate {m}
    -3.361550407264871,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 2 X-coordinate {m}
    -3.361550407264871,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 4 X-coordinate {m}
    -4.866547394093673,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P02:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897592,      !- Vertex 1 X-coordinate {m}
    1.18072442450737,        !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 2 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P02:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P02,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 3 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    -6.493749806897592,      !- Vertex 4 X-coordinate {m}
    1.18072442450737,        !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P02:0:ExtWall_3_NORTH_344,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P02,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.49374980689759,       !- Vertex 1 X-coordinate {m}
    1.1807244245073696,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -6.49374980689759,       !- Vertex 2 X-coordinate {m}
    1.1807244245073696,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487154,    !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 4 X-coordinate {m}
    -0.31355040726487154,    !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P02:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.687609962241676,      !- Vertex 1 X-coordinate {m}
    -3.679652359580109,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -3.687609962241676,      !- Vertex 2 X-coordinate {m}
    -3.679652359580109,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -6.4937498068975925,     !- Vertex 3 X-coordinate {m}
    1.1807244245073703,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -6.4937498068975925,     !- Vertex 4 X-coordinate {m}
    1.1807244245073703,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P02:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542965,     !- Vertex 1 X-coordinate {m}
    -4.866547394093672,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 2 X-coordinate {m}
    -4.866547394093672,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -3.687609962241675,      !- Vertex 3 X-coordinate {m}
    -3.679652359580108,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -3.687609962241675,      !- Vertex 4 X-coordinate {m}
    -3.679652359580108,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P02:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648714,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -4.866547394093673,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.988135206577994,      !- Vertex 1 X-coordinate {m}
    14.608347640419897,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 2 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -6.493749806897592,      !- Vertex 3 X-coordinate {m}
    1.18072442450737,        !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    25.18199536192207,       !- Vertex 4 X-coordinate {m}
    19.4687244245074,        !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.18199536192207,       !- Vertex 1 X-coordinate {m}
    19.4687244245074,        !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -6.493749806897592,      !- Vertex 2 X-coordinate {m}
    1.18072442450737,        !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 3 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    27.988135206577994,      !- Vertex 4 X-coordinate {m}
    14.608347640419897,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:ExtWall_3_NORTH_329,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    25.181995361922063,      !- Vertex 1 X-coordinate {m}
    19.468724424507396,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    25.181995361922063,      !- Vertex 2 X-coordinate {m}
    19.468724424507396,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -6.493749806897588,      !- Vertex 3 X-coordinate {m}
    1.1807244245073674,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -6.493749806897588,      !- Vertex 4 X-coordinate {m}
    1.1807244245073674,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:ExtWall_4_EAST_061,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922074,      !- Vertex 1 X-coordinate {m}
    16.82907899377243,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    26.705995361922074,      !- Vertex 2 X-coordinate {m}
    16.82907899377243,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    25.181995361922073,      !- Vertex 3 X-coordinate {m}
    19.468724424507403,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    25.181995361922073,      !- Vertex 4 X-coordinate {m}
    19.468724424507403,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.687609962241674,      !- Vertex 1 X-coordinate {m}
    -3.6796523595801083,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -3.687609962241674,      !- Vertex 2 X-coordinate {m}
    -3.6796523595801083,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    27.988135206577994,      !- Vertex 3 X-coordinate {m}
    14.608347640419895,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    27.988135206577994,      !- Vertex 4 X-coordinate {m}
    14.608347640419895,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.493749806897592,      !- Vertex 1 X-coordinate {m}
    1.1807244245073703,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -6.493749806897592,      !- Vertex 2 X-coordinate {m}
    1.1807244245073703,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 3 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 4 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P03:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.988135206577994,      !- Vertex 1 X-coordinate {m}
    14.608347640419897,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    27.988135206577994,      !- Vertex 2 X-coordinate {m}
    14.608347640419897,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    26.70599536192207,       !- Vertex 3 X-coordinate {m}
    16.829078993772427,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    26.70599536192207,       !- Vertex 4 X-coordinate {m}
    16.829078993772427,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P04:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.76146350802451,       !- Vertex 1 X-coordinate {m}
    8.556497270832534,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    32.80199536192208,       !- Vertex 2 X-coordinate {m}
    6.270497270832536,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    26.70599536192207,       !- Vertex 3 X-coordinate {m}
    16.829078993772427,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    30.665463508024523,      !- Vertex 4 X-coordinate {m}
    19.115078993772425,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P04:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.665463508024523,      !- Vertex 1 X-coordinate {m}
    19.115078993772425,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    26.70599536192207,       !- Vertex 2 X-coordinate {m}
    16.829078993772427,      !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    32.80199536192208,       !- Vertex 3 X-coordinate {m}
    6.270497270832536,       !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    36.76146350802451,       !- Vertex 4 X-coordinate {m}
    8.556497270832534,       !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P04:0:ExtWall_3_SOUTH_149,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.80199536192208,       !- Vertex 1 X-coordinate {m}
    6.270497270832534,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    32.80199536192208,       !- Vertex 2 X-coordinate {m}
    6.270497270832534,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    36.7614635080245,        !- Vertex 3 X-coordinate {m}
    8.55649727083253,        !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    36.7614635080245,        !- Vertex 4 X-coordinate {m}
    8.55649727083253,        !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P04:0:ExtWall_4_NORTH_330,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.66546350802452,       !- Vertex 1 X-coordinate {m}
    19.11507899377242,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    30.66546350802452,       !- Vertex 2 X-coordinate {m}
    19.11507899377242,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    26.705995361922067,      !- Vertex 3 X-coordinate {m}
    16.829078993772427,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    26.705995361922067,      !- Vertex 4 X-coordinate {m}
    16.829078993772427,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P04:0:ExtWall_5_EAST_061,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P04,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    36.76146350802453,       !- Vertex 1 X-coordinate {m}
    8.556497270832537,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    36.76146350802453,       !- Vertex 2 X-coordinate {m}
    8.556497270832537,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    30.665463508024533,      !- Vertex 3 X-coordinate {m}
    19.115078993772432,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    30.665463508024533,      !- Vertex 4 X-coordinate {m}
    19.115078993772432,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P04:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P04,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    26.705995361922067,      !- Vertex 1 X-coordinate {m}
    16.829078993772423,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    26.705995361922067,      !- Vertex 2 X-coordinate {m}
    16.829078993772423,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    32.801995361922074,      !- Vertex 3 X-coordinate {m}
    6.270497270832536,       !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    32.801995361922074,      !- Vertex 4 X-coordinate {m}
    6.270497270832536,       !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.32599536192207,       !- Vertex 1 X-coordinate {m}
    3.63085184009757,        !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 2 X-coordinate {m}
    -14.65714815990245,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    0.4775389969512215,      !- Vertex 3 X-coordinate {m}
    -10.893901977994847,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    32.1532841657709,        !- Vertex 4 X-coordinate {m}
    7.394098022005163,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.1532841657709,        !- Vertex 1 X-coordinate {m}
    7.394098022005163,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    0.4775389969512215,      !- Vertex 2 X-coordinate {m}
    -10.893901977994847,     !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 3 X-coordinate {m}
    -14.65714815990245,      !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    34.32599536192207,       !- Vertex 4 X-coordinate {m}
    3.63085184009757,        !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:ExtWall_3_SOUTH_149,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.650250193102409,       !- Vertex 1 X-coordinate {m}
    -14.657148159902452,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    2.650250193102409,       !- Vertex 2 X-coordinate {m}
    -14.657148159902452,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    34.32599536192207,       !- Vertex 3 X-coordinate {m}
    3.630851840097569,       !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    34.32599536192207,       !- Vertex 4 X-coordinate {m}
    3.630851840097569,       !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:ExtWall_4_EAST_061,  !- Name
    Wall,                    !- Surface Type
    East Wall ConcreteBlock, !- Construction Name
    L003_P05,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    34.32599536192207,       !- Vertex 1 X-coordinate {m}
    3.6308518400975696,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    34.32599536192207,       !- Vertex 2 X-coordinate {m}
    3.6308518400975696,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    32.80199536192208,       !- Vertex 3 X-coordinate {m}
    6.2704972708325295,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    32.80199536192208,       !- Vertex 4 X-coordinate {m}
    6.2704972708325295,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P05,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_P06:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4775389969512211,      !- Vertex 1 X-coordinate {m}
    -10.893901977994846,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    0.4775389969512211,      !- Vertex 2 X-coordinate {m}
    -10.893901977994846,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 3 X-coordinate {m}
    -14.65714815990245,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 4 X-coordinate {m}
    -14.65714815990245,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P05,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_C03:0:IntWall_3,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.153284165770906,      !- Vertex 1 X-coordinate {m}
    7.394098022005166,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    32.153284165770906,      !- Vertex 2 X-coordinate {m}
    7.394098022005166,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    0.4775389969512213,      !- Vertex 3 X-coordinate {m}
    -10.89390197799485,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    0.4775389969512213,      !- Vertex 4 X-coordinate {m}
    -10.89390197799485,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P05:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P05,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.80199536192209,       !- Vertex 1 X-coordinate {m}
    6.270497270832534,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    32.80199536192209,       !- Vertex 2 X-coordinate {m}
    6.270497270832534,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    32.153284165770906,      !- Vertex 3 X-coordinate {m}
    7.394098022005164,       !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    32.153284165770906,      !- Vertex 4 X-coordinate {m}
    7.394098022005164,       !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P06:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6502501931024085,      !- Vertex 1 X-coordinate {m}
    -14.65714815990245,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    0.4775389969512215,      !- Vertex 4 X-coordinate {m}
    -10.893901977994847,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P06:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P06,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4775389969512215,      !- Vertex 1 X-coordinate {m}
    -10.893901977994847,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 4 X-coordinate {m}
    -14.65714815990245,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P06:0:ExtWall_3_SOUTH_164,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P06,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    11.907200000000003,      !- Vertex 1 Z-coordinate {m}
    -12.080118657805862,     !- Vertex 2 X-coordinate {m}
    -18.604138597715895,     !- Vertex 2 Y-coordinate {m}
    11.904520508075692,      !- Vertex 2 Z-coordinate {m}
    -12.087189725617725,     !- Vertex 3 X-coordinate {m}
    -18.60603328462571,      !- Vertex 3 Y-coordinate {m}
    11.897200000000003,      !- Vertex 3 Z-coordinate {m}
    -12.089777916068751,     !- Vertex 4 X-coordinate {m}
    -18.60672678816692,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004,      !- Vertex 4 Z-coordinate {m}
    -12.089777916068751,     !- Vertex 5 X-coordinate {m}
    -18.60672678816692,      !- Vertex 5 Y-coordinate {m}
    7.924800000000001,       !- Vertex 5 Z-coordinate {m}
    -12.087189725617725,     !- Vertex 6 X-coordinate {m}
    -18.60603328462571,      !- Vertex 6 Y-coordinate {m}
    7.914800000000001,       !- Vertex 6 Z-coordinate {m}
    -12.080118657805862,     !- Vertex 7 X-coordinate {m}
    -18.604138597715895,     !- Vertex 7 Y-coordinate {m}
    7.907479491924312,       !- Vertex 7 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 8 X-coordinate {m}
    -18.60155040726487,      !- Vertex 8 Y-coordinate {m}
    7.904800000000002,       !- Vertex 8 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 9 X-coordinate {m}
    -14.65714815990245,      !- Vertex 9 Y-coordinate {m}
    7.904800000000002,       !- Vertex 9 Z-coordinate {m}
    2.6599094513652988,      !- Vertex 10 X-coordinate {m}
    -14.654559969451425,     !- Vertex 10 Y-coordinate {m}
    7.907479491924312,       !- Vertex 10 Z-coordinate {m}
    2.6669805191771645,      !- Vertex 11 X-coordinate {m}
    -14.652665282541609,     !- Vertex 11 Y-coordinate {m}
    7.914800000000001,       !- Vertex 11 Z-coordinate {m}
    2.6695687096281895,      !- Vertex 12 X-coordinate {m}
    -14.6519717790004,       !- Vertex 12 Y-coordinate {m}
    7.924800000000001,       !- Vertex 12 Z-coordinate {m}
    2.6695687096281895,      !- Vertex 13 X-coordinate {m}
    -14.6519717790004,       !- Vertex 13 Y-coordinate {m}
    11.887200000000004,      !- Vertex 13 Z-coordinate {m}
    2.6669805191771645,      !- Vertex 14 X-coordinate {m}
    -14.652665282541609,     !- Vertex 14 Y-coordinate {m}
    11.897200000000003,      !- Vertex 14 Z-coordinate {m}
    2.6599094513652988,      !- Vertex 15 X-coordinate {m}
    -14.654559969451425,     !- Vertex 15 Y-coordinate {m}
    11.904520508075692,      !- Vertex 15 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 16 X-coordinate {m}
    -14.65714815990245,      !- Vertex 16 Y-coordinate {m}
    11.907200000000003;      !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P06:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_P07:0:IntWall_7,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -14.20224275810117,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P06:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P06,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.47753899695122115,     !- Vertex 1 X-coordinate {m}
    -10.893901977994846,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    0.47753899695122115,     !- Vertex 2 X-coordinate {m}
    -10.893901977994846,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -14.202242758101168,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -14.202242758101168,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P06:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P06,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_P05:0:IntWall_5,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.6502501931024085,      !- Vertex 1 X-coordinate {m}
    -14.65714815990245,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    2.6502501931024085,      !- Vertex 2 X-coordinate {m}
    -14.65714815990245,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    0.4775389969512211,      !- Vertex 3 X-coordinate {m}
    -10.893901977994846,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    0.4775389969512211,      !- Vertex 4 X-coordinate {m}
    -10.893901977994846,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:ExtWall_3_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L003_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -15.553550407264867,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 2 X-coordinate {m}
    -15.553550407264867,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 3 X-coordinate {m}
    -18.601550407264863,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 4 X-coordinate {m}
    -18.601550407264863,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:ExtWall_4_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P07,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P07,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -14.20224275810117,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P07,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_C01:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -14.20224275810117,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -14.20224275810117,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P07:0:IntWall_7,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P07,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_P06:0:IntWall_4,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -14.20224275810117,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P08:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.218459399542965,     !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -3.361550407264871,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P08:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.21845939954295,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    11.887200000000005,      !- Vertex 1 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    11.887200000000005,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954295,      !- Vertex 3 X-coordinate {m}
    -3.361550407264871,      !- Vertex 3 Y-coordinate {m}
    11.887200000000005,      !- Vertex 3 Z-coordinate {m}
    -53.21845939954295,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    11.887200000000005;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P08:0:ExtWall_3_NORTH_360,  !- Name
    Wall,                    !- Surface Type
    North Wall ConcreteBlock,!- Construction Name
    L003_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -3.361550407264872,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -3.361550407264872,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 3 X-coordinate {m}
    -3.3615504072648723,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 4 X-coordinate {m}
    -3.3615504072648723,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P08:0:ExtWall_4_SOUTH_180,  !- Name
    Wall,                    !- Surface Type
    South Wall ConcreteBlock,!- Construction Name
    L003_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.218459399542965,     !- Vertex 1 X-coordinate {m}
    -15.553550407264868,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 2 X-coordinate {m}
    -15.553550407264868,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -15.553550407264868,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -15.553550407264868,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P08:0:ExtWall_5_WEST_270,  !- Name
    Wall,                    !- Surface Type
    West Wall ConcreteBlock, !- Construction Name
    L003_P08,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -53.218459399542965,     !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 3 X-coordinate {m}
    -15.55355040726487,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -53.218459399542965,     !- Vertex 4 X-coordinate {m}
    -15.55355040726487,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_P08:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_P08,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -15.55355040726487,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -15.55355040726487,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 3 X-coordinate {m}
    -3.361550407264871,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 4 X-coordinate {m}
    -3.361550407264871,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C01:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -4.866547394093673,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -4.866547394093673,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C01:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_C01,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -4.866547394093673,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -4.866547394093673,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C01:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.07045939954297,      !- Vertex 1 X-coordinate {m}
    -14.20224275810117,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 4 X-coordinate {m}
    -4.866547394093673,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C01:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C01,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_P07:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -14.20224275810117,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -14.20224275810117,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C01:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -48.64645939954298,      !- Vertex 1 X-coordinate {m}
    -4.866547394093673,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954298,      !- Vertex 4 X-coordinate {m}
    -14.20224275810117,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C01:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C01,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -4.866547394093673,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 4 X-coordinate {m}
    -4.866547394093673,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C02:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4775389969512214,      !- Vertex 1 X-coordinate {m}
    -10.893901977994847,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 3 X-coordinate {m}
    -4.866547394093673,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 4 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C02:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_C02,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6876099622416736,     !- Vertex 1 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 1 Y-coordinate {m}
    11.887200000000005,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542962,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    11.887200000000005,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542962,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    11.887200000000005,      !- Vertex 3 Z-coordinate {m}
    0.47753899695122126,     !- Vertex 4 X-coordinate {m}
    -10.893901977994847,     !- Vertex 4 Y-coordinate {m}
    11.887200000000005;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C02:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542964,     !- Vertex 1 X-coordinate {m}
    -14.20224275810117,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542964,     !- Vertex 2 X-coordinate {m}
    -14.20224275810117,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    0.4775389969512214,      !- Vertex 3 X-coordinate {m}
    -10.893901977994847,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    0.4775389969512214,      !- Vertex 4 X-coordinate {m}
    -10.893901977994847,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C02:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -4.866547394093673,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 2 X-coordinate {m}
    -4.866547394093673,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 3 X-coordinate {m}
    -14.20224275810117,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -14.20224275810117,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C02:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6876099622416736,     !- Vertex 1 X-coordinate {m}
    -3.6796523595801083,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -3.6876099622416736,     !- Vertex 2 X-coordinate {m}
    -3.6796523595801083,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542962,     !- Vertex 3 X-coordinate {m}
    -4.866547394093672,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542962,     !- Vertex 4 X-coordinate {m}
    -4.866547394093672,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C02:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C02,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.477538996951222,       !- Vertex 1 X-coordinate {m}
    -10.893901977994847,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    0.477538996951222,       !- Vertex 2 X-coordinate {m}
    -10.893901977994847,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 3 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -3.6876099622416745,     !- Vertex 4 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C03:0:Floor_1,      !- Name
    Floor,                   !- Surface Type
    General_Floor_Ceiling,   !- Construction Name
    L003_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.1532841657709,        !- Vertex 1 X-coordinate {m}
    7.394098022005163,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    0.4775389969512215,      !- Vertex 2 X-coordinate {m}
    -10.893901977994847,     !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 3 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 3 Y-coordinate {m}
    7.924799999999999,       !- Vertex 3 Z-coordinate {m}
    27.988135206578,         !- Vertex 4 X-coordinate {m}
    14.608347640419897,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C03:0:Roof_2,       !- Name
    Roof,                    !- Surface Type
    Up Roof MetalDeck,       !- Construction Name
    L003_C03,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.988135206578,         !- Vertex 1 X-coordinate {m}
    14.608347640419897,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 2 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 2 Y-coordinate {m}
    11.887200000000004,      !- Vertex 2 Z-coordinate {m}
    0.4775389969512215,      !- Vertex 3 X-coordinate {m}
    -10.893901977994847,     !- Vertex 3 Y-coordinate {m}
    11.887200000000004,      !- Vertex 3 Z-coordinate {m}
    32.1532841657709,        !- Vertex 4 X-coordinate {m}
    7.394098022005163,       !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C03:0:IntWall_3,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C03,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    L003_P05:0:IntWall_6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.4775389969512213,      !- Vertex 1 X-coordinate {m}
    -10.89390197799485,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    0.4775389969512213,      !- Vertex 2 X-coordinate {m}
    -10.89390197799485,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    32.153284165770906,      !- Vertex 3 X-coordinate {m}
    7.394098022005166,       !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    32.153284165770906,      !- Vertex 4 X-coordinate {m}
    7.394098022005166,       !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C03:0:IntWall_4,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6876099622416754,     !- Vertex 1 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 2 X-coordinate {m}
    -3.6796523595801087,     !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    0.4775389969512217,      !- Vertex 3 X-coordinate {m}
    -10.89390197799485,      !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    0.4775389969512217,      !- Vertex 4 X-coordinate {m}
    -10.89390197799485,      !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C03:0:IntWall_5,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    27.988135206578,         !- Vertex 1 X-coordinate {m}
    14.608347640419895,      !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    27.988135206578,         !- Vertex 2 X-coordinate {m}
    14.608347640419895,      !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 3 X-coordinate {m}
    -3.6796523595801083,     !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    -3.6876099622416754,     !- Vertex 4 X-coordinate {m}
    -3.6796523595801083,     !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    L003_C03:0:IntWall_6,    !- Name
    Wall,                    !- Surface Type
    Zone Separator Construction,  !- Construction Name
    L003_C03,                !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    32.153284165770906,      !- Vertex 1 X-coordinate {m}
    7.394098022005164,       !- Vertex 1 Y-coordinate {m}
    11.887200000000004,      !- Vertex 1 Z-coordinate {m}
    32.153284165770906,      !- Vertex 2 X-coordinate {m}
    7.394098022005164,       !- Vertex 2 Y-coordinate {m}
    7.924800000000001,       !- Vertex 2 Z-coordinate {m}
    27.988135206578008,      !- Vertex 3 X-coordinate {m}
    14.6083476404199,        !- Vertex 3 Y-coordinate {m}
    7.924800000000001,       !- Vertex 3 Z-coordinate {m}
    27.988135206578008,      !- Vertex 4 X-coordinate {m}
    14.6083476404199,        !- Vertex 4 Y-coordinate {m}
    11.887200000000004;      !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.8288;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_2_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.032859399542968,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    7.27336115905637E-36,    !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.94354793103054E-36;    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_3_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.04325939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.4844496651682867E-36,  !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    2.288660703206417E-36;   !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_4_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.83445939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    2.9246730537587756E-36,  !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    2.244406858908601E-36;   !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_5_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.62565939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.6611303149663234E-36,  !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.032577204207091E-36;   !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_6_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -41.636059399542965,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    6.893270233304447E-36,   !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.8566079694343032E-35;  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_7_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668000000000002;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_8_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_9_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.032859399542968,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.94354793103054E-36,    !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_10_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.04325939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    2.288660703206417E-36,   !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_11_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.83445939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    2.244406858908601E-36,   !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_12_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.62565939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.032577204207091E-36,   !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_13_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -41.636059399542965,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    1.8566079694343032E-35,  !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P01:0:ExtWindow_Operable_1_14_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P02:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_344,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P02:0:ExtWall_3_NORTH_344,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.4937498068975685,     !- Vertex 1 X-coordinate {m}
    1.180724424507387,       !- Vertex 1 Y-coordinate {m}
    1.8288,                  !- Vertex 1 Z-coordinate {m}
    -6.4937498068975685,     !- Vertex 2 X-coordinate {m}
    1.180724424507387,       !- Vertex 2 Y-coordinate {m}
    -6.657950652080388E-31,  !- Vertex 2 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487177,    !- Vertex 3 Y-coordinate {m}
    2.9552098081652103E-31,  !- Vertex 3 Z-coordinate {m}
    -12.07045939954297,      !- Vertex 4 X-coordinate {m}
    -0.31355040726487177,    !- Vertex 4 Y-coordinate {m}
    1.8287999999999998;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    25.18199536192206,       !- Vertex 2 X-coordinate {m}
    19.468724424507407,      !- Vertex 2 Y-coordinate {m}
    1.8288,                  !- Vertex 2 Z-coordinate {m}
    25.18199536192206,       !- Vertex 3 X-coordinate {m}
    19.468724424507407,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_2_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.750456301966604,      !- Vertex 1 X-coordinate {m}
    17.48752442450741,       !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    21.750456301966604,      !- Vertex 2 X-coordinate {m}
    17.48752442450741,       !- Vertex 2 Y-coordinate {m}
    1.0964563683101021E-29,  !- Vertex 2 Z-coordinate {m}
    20.430633586599118,      !- Vertex 3 X-coordinate {m}
    16.725524424507405,      !- Vertex 3 Y-coordinate {m}
    1.1787940348031029E-29;  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_3_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.679271811276168,      !- Vertex 1 X-coordinate {m}
    13.982324424507398,      !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    15.679271811276172,      !- Vertex 2 X-coordinate {m}
    13.9823244245074,        !- Vertex 2 Y-coordinate {m}
    6.201527709412533E-30,   !- Vertex 2 Z-coordinate {m}
    14.359449095908689,      !- Vertex 3 X-coordinate {m}
    13.220324424507401,      !- Vertex 3 Y-coordinate {m}
    1.1004101331845043E-29;  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_4_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.663945492879728,      !- Vertex 1 X-coordinate {m}
    11.086724424507397,      !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    10.663945492879728,      !- Vertex 2 X-coordinate {m}
    11.086724424507397,      !- Vertex 2 Y-coordinate {m}
    5.730916636852816E-30,   !- Vertex 2 Z-coordinate {m}
    9.34412277751224,        !- Vertex 3 X-coordinate {m}
    10.324724424507394,      !- Vertex 3 Y-coordinate {m}
    8.625053177987979E-30;   !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_5_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.6486191744832865,      !- Vertex 1 X-coordinate {m}
    8.191124424507393,       !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    5.6486191744832865,      !- Vertex 2 X-coordinate {m}
    8.191124424507393,       !- Vertex 2 Y-coordinate {m}
    7.73782184475284E-30,    !- Vertex 2 Z-coordinate {m}
    4.3287964591157975,      !- Vertex 3 X-coordinate {m}
    7.429124424507389,       !- Vertex 3 Y-coordinate {m}
    4.30130215064013E-30;    !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_6_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.4225653162071439,     !- Vertex 1 X-coordinate {m}
    4.685924424507387,       !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -0.4225653162071439,     !- Vertex 2 X-coordinate {m}
    4.685924424507387,       !- Vertex 2 Y-coordinate {m}
    2.2563965090362238E-30,  !- Vertex 2 Z-coordinate {m}
    -2.5342816607951195,     !- Vertex 3 X-coordinate {m}
    3.4667244245073854,      !- Vertex 3 Y-coordinate {m}
    2.267117736851534E-30;   !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_7_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    -2.5342816607951195,     !- Vertex 2 X-coordinate {m}
    3.4667244245073854,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -6.493749806897564,      !- Vertex 3 X-coordinate {m}
    1.1807244245073882,      !- Vertex 3 Y-coordinate {m}
    1.0667999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_8_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    25.18199536192206,       !- Vertex 2 X-coordinate {m}
    19.468724424507407,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    21.750456301966604,      !- Vertex 3 X-coordinate {m}
    17.48752442450741,       !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_9_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.750456301966604,      !- Vertex 1 X-coordinate {m}
    17.48752442450741,       !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    20.430633586599118,      !- Vertex 2 X-coordinate {m}
    16.725524424507405,      !- Vertex 2 Y-coordinate {m}
    1.1787940348031029E-29,  !- Vertex 2 Z-coordinate {m}
    20.430633586599118,      !- Vertex 3 X-coordinate {m}
    16.725524424507405,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_10_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.679271811276168,      !- Vertex 1 X-coordinate {m}
    13.982324424507398,      !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    14.359449095908689,      !- Vertex 2 X-coordinate {m}
    13.220324424507401,      !- Vertex 2 Y-coordinate {m}
    1.1004101331845043E-29,  !- Vertex 2 Z-coordinate {m}
    14.359449095908689,      !- Vertex 3 X-coordinate {m}
    13.220324424507401,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_11_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.663945492879728,      !- Vertex 1 X-coordinate {m}
    11.086724424507397,      !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    9.34412277751224,        !- Vertex 2 X-coordinate {m}
    10.324724424507394,      !- Vertex 2 Y-coordinate {m}
    8.625053177987979E-30,   !- Vertex 2 Z-coordinate {m}
    9.344122777512238,       !- Vertex 3 X-coordinate {m}
    10.324724424507393,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_12_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.6486191744832865,      !- Vertex 1 X-coordinate {m}
    8.191124424507393,       !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    4.3287964591157975,      !- Vertex 2 X-coordinate {m}
    7.429124424507389,       !- Vertex 2 Y-coordinate {m}
    4.30130215064013E-30,    !- Vertex 2 Z-coordinate {m}
    4.3287964591157975,      !- Vertex 3 X-coordinate {m}
    7.429124424507389,       !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_13_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.4225653162071439,     !- Vertex 1 X-coordinate {m}
    4.685924424507387,       !- Vertex 1 Y-coordinate {m}
    1.0668,                  !- Vertex 1 Z-coordinate {m}
    -2.5342816607951195,     !- Vertex 2 X-coordinate {m}
    3.4667244245073854,      !- Vertex 2 Y-coordinate {m}
    2.267117736851534E-30,   !- Vertex 2 Z-coordinate {m}
    -2.5342816607951195,     !- Vertex 3 X-coordinate {m}
    3.4667244245073854,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_14_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    21.750456301966604,      !- Vertex 2 X-coordinate {m}
    17.48752442450741,       !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    20.430633586599118,      !- Vertex 3 X-coordinate {m}
    16.725524424507405,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_15_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    -0.4225653162071439,     !- Vertex 2 X-coordinate {m}
    4.685924424507387,       !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -2.5342816607951195,     !- Vertex 3 X-coordinate {m}
    3.4667244245073854,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_16_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    20.430633586599118,      !- Vertex 2 X-coordinate {m}
    16.725524424507405,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    15.679271811276168,      !- Vertex 3 X-coordinate {m}
    13.982324424507398,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_17_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    4.3287964591157975,      !- Vertex 2 X-coordinate {m}
    7.429124424507389,       !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    -0.4225653162071439,     !- Vertex 3 X-coordinate {m}
    4.685924424507387,       !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_18_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    15.679271811276168,      !- Vertex 2 X-coordinate {m}
    13.982324424507398,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    14.359449095908689,      !- Vertex 3 X-coordinate {m}
    13.220324424507401,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_19_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    5.6486191744832865,      !- Vertex 2 X-coordinate {m}
    8.191124424507393,       !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    4.3287964591157975,      !- Vertex 3 X-coordinate {m}
    7.429124424507389,       !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_20_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    14.359449095908689,      !- Vertex 2 X-coordinate {m}
    13.220324424507401,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    10.663945492879728,      !- Vertex 3 X-coordinate {m}
    11.086724424507397,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_21_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    9.344122777512238,       !- Vertex 2 X-coordinate {m}
    10.324724424507393,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    5.6486191744832865,      !- Vertex 3 X-coordinate {m}
    8.191124424507393,       !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P03:0:ExtWindow_Operable_1_22_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897564,      !- Vertex 1 X-coordinate {m}
    1.1807244245073882,      !- Vertex 1 Y-coordinate {m}
    1.8288000000000002,      !- Vertex 1 Z-coordinate {m}
    10.663945492879728,      !- Vertex 2 X-coordinate {m}
    11.086724424507397,      !- Vertex 2 Y-coordinate {m}
    1.0668,                  !- Vertex 2 Z-coordinate {m}
    9.344122777512238,       !- Vertex 3 X-coordinate {m}
    10.324724424507393,      !- Vertex 3 Y-coordinate {m}
    1.0668;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P04:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_150,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P04:0:ExtWall_3_SOUTH_150,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.38578262036306,       !- Vertex 1 X-coordinate {m}
    7.184897270832549,       !- Vertex 1 Y-coordinate {m}
    3.9623999999999993,      !- Vertex 1 Z-coordinate {m}
    34.38578262036306,       !- Vertex 2 X-coordinate {m}
    7.184897270832549,       !- Vertex 2 Y-coordinate {m}
    3.02516909605629E-30,    !- Vertex 2 Z-coordinate {m}
    35.17767624958355,       !- Vertex 3 X-coordinate {m}
    7.642097270832549,       !- Vertex 3 Y-coordinate {m}
    2.439906135859745E-30,   !- Vertex 3 Z-coordinate {m}
    35.17767624958355,       !- Vertex 4 X-coordinate {m}
    7.642097270832549,       !- Vertex 4 Y-coordinate {m}
    3.9623999999999993;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P04:0:ExtWindow_Operable_1_1_ON_ExtWall_4_NORTH_330,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P04:0:ExtWall_4_NORTH_330,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.081676249583555,      !- Vertex 1 X-coordinate {m}
    18.20067899377245,       !- Vertex 1 Y-coordinate {m}
    3.9623999999999993,      !- Vertex 1 Z-coordinate {m}
    29.081676249583555,      !- Vertex 2 X-coordinate {m}
    18.20067899377245,       !- Vertex 2 Y-coordinate {m}
    -6.134674507155183E-36,  !- Vertex 2 Z-coordinate {m}
    28.289782620363056,      !- Vertex 3 X-coordinate {m}
    17.743478993772445,      !- Vertex 3 Y-coordinate {m}
    -5.998818714653097E-36,  !- Vertex 3 Z-coordinate {m}
    28.289782620363056,      !- Vertex 4 X-coordinate {m}
    17.743478993772445,      !- Vertex 4 Y-coordinate {m}
    3.9623999999999993;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P05:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_149,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P05:0:ExtWall_3_SOUTH_149,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.6502501931024405,      !- Vertex 1 X-coordinate {m}
    -14.657148159902443,     !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    2.6502501931024405,      !- Vertex 2 X-coordinate {m}
    -14.657148159902443,     !- Vertex 2 Y-coordinate {m}
    0.9143999999999999,      !- Vertex 2 Z-coordinate {m}
    34.32599536192208,       !- Vertex 3 X-coordinate {m}
    3.6308518400975838,      !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    34.32599536192208,       !- Vertex 4 X-coordinate {m}
    3.6308518400975838,      !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P06:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_164,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P06:0:ExtWall_3_SOUTH_164,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.07045939954296,      !- Vertex 1 X-coordinate {m}
    -18.601550407264863,     !- Vertex 1 Y-coordinate {m}
    3.962399999999998,       !- Vertex 1 Z-coordinate {m}
    -12.07045939954296,      !- Vertex 2 X-coordinate {m}
    -18.601550407264863,     !- Vertex 2 Y-coordinate {m}
    9.656601584884067E-37,   !- Vertex 2 Z-coordinate {m}
    2.650250193102441,       !- Vertex 3 X-coordinate {m}
    -14.657148159902441,     !- Vertex 3 Y-coordinate {m}
    -7.396480132625813E-36,  !- Vertex 3 Z-coordinate {m}
    2.650250193102441,       !- Vertex 4 X-coordinate {m}
    -14.657148159902441,     !- Vertex 4 Y-coordinate {m}
    3.962399999999998;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P07:0:ExtWindow_Operable_1_1_ON_ExtWall_4_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P07:0:ExtWall_4_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    3.6576,                  !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    0.9143999999999999,      !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    0.9144,                  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    3.6576;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P08:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L001_P08:0:ExtWall_3_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.47525939954297,      !- Vertex 1 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 1 Y-coordinate {m}
    3.9623999999999993,      !- Vertex 1 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 2 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 2 Y-coordinate {m}
    1.9877464557972537E-35,  !- Vertex 2 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 3 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 3 Y-coordinate {m}
    2.0208227258072046E-35,  !- Vertex 3 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 4 X-coordinate {m}
    -3.3615504072648714,     !- Vertex 4 Y-coordinate {m}
    3.9623999999999993;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L001_P08:0:ExtWindow_Operable_1_1_ON_ExtWall_4_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L001_P08:0:ExtWall_4_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -51.38965939954297,      !- Vertex 1 X-coordinate {m}
    -15.553550407264872,     !- Vertex 1 Y-coordinate {m}
    3.9623999999999993,      !- Vertex 1 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 2 X-coordinate {m}
    -15.553550407264872,     !- Vertex 2 Y-coordinate {m}
    1.6192410817394624E-35,  !- Vertex 2 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 3 X-coordinate {m}
    -15.553550407264872,     !- Vertex 3 Y-coordinate {m}
    1.5861648115169958E-35,  !- Vertex 3 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 4 X-coordinate {m}
    -15.553550407264872,     !- Vertex 4 Y-coordinate {m}
    3.9623999999999993;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.7912;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_2_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.032859399542968,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_3_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.04325939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_4_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.83445939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_5_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.62565939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_6_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -41.636059399542965,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    3.9624;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_7_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
