    L002_P01:0:ExtWindow_Operable_1_8_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_9_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.032859399542968,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_10_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.04325939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_11_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.83445939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_12_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.62565939954297,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_13_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -41.636059399542965,     !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_14_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_15_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_16_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_17_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_18_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_19_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_20_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_21_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P01:0:ExtWindow_Operable_1_22_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 2 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.3135504072648716,     !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P02:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_344,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P02:0:ExtWall_3_NORTH_344,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897582,      !- Vertex 1 X-coordinate {m}
    1.1807244245073847,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -6.493749806897569,      !- Vertex 2 X-coordinate {m}
    1.180724424507388,       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 4 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 4 Y-coordinate {m}
    5.7912;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.359449095908678,      !- Vertex 1 X-coordinate {m}
    13.220324424507394,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    15.679271811276166,      !- Vertex 2 X-coordinate {m}
    13.982324424507397,      !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    14.359449095908678,      !- Vertex 3 X-coordinate {m}
    13.220324424507393,      !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_2_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.663945492879726,      !- Vertex 1 X-coordinate {m}
    11.086724424507395,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    10.663945492879723,      !- Vertex 2 X-coordinate {m}
    11.086724424507391,      !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    9.344122777512235,       !- Vertex 3 X-coordinate {m}
    10.324724424507389,      !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_3_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.6486191744832785,      !- Vertex 1 X-coordinate {m}
    8.191124424507388,       !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    5.648619174483281,       !- Vertex 2 X-coordinate {m}
    8.191124424507388,       !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    4.3287964591157895,      !- Vertex 3 X-coordinate {m}
    7.429124424507383,       !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_4_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.42256531620715765,    !- Vertex 1 X-coordinate {m}
    4.6859244245073794,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -0.4225653162071571,     !- Vertex 2 X-coordinate {m}
    4.685924424507379,       !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    -2.5342816607951293,     !- Vertex 3 X-coordinate {m}
    3.466724424507379,       !- Vertex 3 Y-coordinate {m}
    3.9624;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_5_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -2.53428166079513,       !- Vertex 2 X-coordinate {m}
    3.466724424507379,       !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -6.493749806897575,      !- Vertex 3 X-coordinate {m}
    1.180724424507382,       !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_6_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.181995361922066,      !- Vertex 1 X-coordinate {m}
    19.46872442450741,       !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    25.181995361922066,      !- Vertex 2 X-coordinate {m}
    19.46872442450741,       !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -6.493749806897578,      !- Vertex 3 X-coordinate {m}
    1.1807244245073807,      !- Vertex 3 Y-coordinate {m}
    5.7912;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_7_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.750456301966597,      !- Vertex 1 X-coordinate {m}
    17.487524424507402,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    21.750456301966597,      !- Vertex 2 X-coordinate {m}
    17.487524424507402,      !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    20.430633586599118,      !- Vertex 3 X-coordinate {m}
    16.7255244245074,        !- Vertex 3 Y-coordinate {m}
    3.9623999999999997;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_8_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.679271811276166,      !- Vertex 1 X-coordinate {m}
    13.982324424507397,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    15.679271811276166,      !- Vertex 2 X-coordinate {m}
    13.982324424507397,      !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    14.359449095908678,      !- Vertex 3 X-coordinate {m}
    13.220324424507394,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_9_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.663945492879726,      !- Vertex 1 X-coordinate {m}
    11.086724424507395,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    9.344122777512235,       !- Vertex 2 X-coordinate {m}
    10.324724424507389,      !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    9.344122777512235,       !- Vertex 3 X-coordinate {m}
    10.324724424507389,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_10_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.6486191744832785,      !- Vertex 1 X-coordinate {m}
    8.191124424507388,       !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    4.3287964591157895,      !- Vertex 2 X-coordinate {m}
    7.429124424507383,       !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    4.328796459115789,       !- Vertex 3 X-coordinate {m}
    7.429124424507383,       !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_11_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.42256531620715765,    !- Vertex 1 X-coordinate {m}
    4.6859244245073794,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    -2.5342816607951293,     !- Vertex 2 X-coordinate {m}
    3.466724424507379,       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -2.53428166079513,       !- Vertex 3 X-coordinate {m}
    3.466724424507379,       !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_12_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    25.181995361922066,      !- Vertex 2 X-coordinate {m}
    19.46872442450741,       !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    21.750456301966597,      !- Vertex 3 X-coordinate {m}
    17.487524424507402,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_13_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.750456301966597,      !- Vertex 1 X-coordinate {m}
    17.487524424507402,      !- Vertex 1 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 1 Z-coordinate {m}
    20.430633586599118,      !- Vertex 2 X-coordinate {m}
    16.7255244245074,        !- Vertex 2 Y-coordinate {m}
    3.9623999999999997,      !- Vertex 2 Z-coordinate {m}
    20.430633586599114,      !- Vertex 3 X-coordinate {m}
    16.7255244245074,        !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_14_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    -0.42256531620715765,    !- Vertex 2 X-coordinate {m}
    4.6859244245073794,      !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -2.53428166079513,       !- Vertex 3 X-coordinate {m}
    3.466724424507379,       !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_15_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    21.750456301966597,      !- Vertex 2 X-coordinate {m}
    17.487524424507402,      !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    20.430633586599114,      !- Vertex 3 X-coordinate {m}
    16.7255244245074,        !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_16_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    4.328796459115789,       !- Vertex 2 X-coordinate {m}
    7.429124424507383,       !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    -0.42256531620715765,    !- Vertex 3 X-coordinate {m}
    4.6859244245073794,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_17_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    20.430633586599114,      !- Vertex 2 X-coordinate {m}
    16.7255244245074,        !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    15.679271811276166,      !- Vertex 3 X-coordinate {m}
    13.982324424507397,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_18_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    5.6486191744832785,      !- Vertex 2 X-coordinate {m}
    8.191124424507388,       !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    4.328796459115789,       !- Vertex 3 X-coordinate {m}
    7.429124424507383,       !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_19_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    15.679271811276166,      !- Vertex 2 X-coordinate {m}
    13.982324424507397,      !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    14.359449095908678,      !- Vertex 3 X-coordinate {m}
    13.220324424507394,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_20_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    9.344122777512235,       !- Vertex 2 X-coordinate {m}
    10.324724424507389,      !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    5.6486191744832785,      !- Vertex 3 X-coordinate {m}
    8.191124424507388,       !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_21_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    14.359449095908678,      !- Vertex 2 X-coordinate {m}
    13.220324424507394,      !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    10.663945492879726,      !- Vertex 3 X-coordinate {m}
    11.086724424507395,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P03:0:ExtWindow_Operable_1_22_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897578,      !- Vertex 1 X-coordinate {m}
    1.1807244245073807,      !- Vertex 1 Y-coordinate {m}
    5.7912,                  !- Vertex 1 Z-coordinate {m}
    10.663945492879726,      !- Vertex 2 X-coordinate {m}
    11.086724424507395,      !- Vertex 2 Y-coordinate {m}
    5.0291999999999994,      !- Vertex 2 Z-coordinate {m}
    9.344122777512235,       !- Vertex 3 X-coordinate {m}
    10.324724424507389,      !- Vertex 3 Y-coordinate {m}
    5.0291999999999994;      !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P04:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_149,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P04:0:ExtWall_3_SOUTH_149,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.38578262036305,       !- Vertex 1 X-coordinate {m}
    7.184897270832543,       !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    34.38578262036306,       !- Vertex 2 X-coordinate {m}
    7.184897270832547,       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    35.17767624958355,       !- Vertex 3 X-coordinate {m}
    7.642097270832547,       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    35.17767624958352,       !- Vertex 4 X-coordinate {m}
    7.642097270832529,       !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P04:0:ExtWindow_Operable_1_1_ON_ExtWall_4_NORTH_330,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P04:0:ExtWall_4_NORTH_330,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.081676249583538,      !- Vertex 1 X-coordinate {m}
    18.200678993772435,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    29.081676249583563,      !- Vertex 2 X-coordinate {m}
    18.20067899377245,       !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    28.28978262036306,       !- Vertex 3 X-coordinate {m}
    17.74347899377244,       !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    28.289782620363045,      !- Vertex 4 X-coordinate {m}
    17.743478993772435,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P05:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_149,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P05:0:ExtWall_3_SOUTH_149,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.650250193102434,       !- Vertex 1 X-coordinate {m}
    -14.657148159902448,     !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    2.650250193102434,       !- Vertex 2 X-coordinate {m}
    -14.657148159902448,     !- Vertex 2 Y-coordinate {m}
    4.876799999999999,       !- Vertex 2 Z-coordinate {m}
    34.325995361922075,      !- Vertex 3 X-coordinate {m}
    3.63085184009758,        !- Vertex 3 Y-coordinate {m}
    4.876799999999999,       !- Vertex 3 Z-coordinate {m}
    34.325995361922075,      !- Vertex 4 X-coordinate {m}
    3.63085184009758,        !- Vertex 4 Y-coordinate {m}
    7.62;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P06:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_164,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P06:0:ExtWall_3_SOUTH_164,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.07045939954296,      !- Vertex 1 X-coordinate {m}
    -18.601550407264863,     !- Vertex 1 Y-coordinate {m}
    7.924799999999997,       !- Vertex 1 Z-coordinate {m}
    -12.07045939954296,      !- Vertex 2 X-coordinate {m}
    -18.601550407264863,     !- Vertex 2 Y-coordinate {m}
    3.962399999999999,       !- Vertex 2 Z-coordinate {m}
    2.650250193102441,       !- Vertex 3 X-coordinate {m}
    -14.657148159902441,     !- Vertex 3 Y-coordinate {m}
    3.962399999999999,       !- Vertex 3 Z-coordinate {m}
    2.6502501931024254,      !- Vertex 4 X-coordinate {m}
    -14.657148159902444,     !- Vertex 4 Y-coordinate {m}
    7.924799999999997;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P07:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P07:0:ExtWall_3_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954296,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    7.62,                    !- Vertex 1 Z-coordinate {m}
    -48.64645939954296,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    4.876799999999999,       !- Vertex 2 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    4.876799999999999,       !- Vertex 3 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    7.619999999999999;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P08:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L002_P08:0:ExtWall_3_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -51.38965939954297,      !- Vertex 1 X-coordinate {m}
    -15.553550407264872,     !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 2 X-coordinate {m}
    -15.553550407264872,     !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 3 X-coordinate {m}
    -15.553550407264872,     !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 4 X-coordinate {m}
    -15.553550407264872,     !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L002_P08:0:ExtWindow_Operable_1_1_ON_ExtWall_5_NORTH_360,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L002_P08:0:ExtWall_5_NORTH_360,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.47525939954297,      !- Vertex 1 X-coordinate {m}
    -3.361550407264872,      !- Vertex 1 Y-coordinate {m}
    7.924799999999999,       !- Vertex 1 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 2 X-coordinate {m}
    -3.361550407264872,      !- Vertex 2 Y-coordinate {m}
    3.9624,                  !- Vertex 2 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 3 X-coordinate {m}
    -3.361550407264872,      !- Vertex 3 Y-coordinate {m}
    3.9624,                  !- Vertex 3 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 4 X-coordinate {m}
    -3.361550407264872,      !- Vertex 4 Y-coordinate {m}
    7.924799999999999;       !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_1_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.070459399542967,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    9.753599999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_2_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.032859399542968,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_3_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.04325939954297,      !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_4_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.83445939954297,      !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_5_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.62565939954297,      !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_6_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -41.636059399542965,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -44.07445939954296,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    7.9248;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_7_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -48.646459399542955,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_8_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -12.070459399542967,     !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_9_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -16.032859399542968,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_10_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -23.04325939954297,      !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_11_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -28.83445939954297,      !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_12_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -34.62565939954297,      !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_13_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -41.636059399542965,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -44.07445939954296,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_14_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -16.032859399542968,     !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_15_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -44.07445939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_16_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -17.55685939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_17_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -41.636059399542965,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_18_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -23.04325939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_19_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -36.14965939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_20_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -24.56725939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_21_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -34.62565939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P01:0:ExtWindow_Operable_1_22_ON_ExtWall_4_NORTH_000,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P01:0:ExtWall_4_NORTH_000,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.646459399542955,     !- Vertex 1 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -28.83445939954297,      !- Vertex 2 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -30.35845939954297,      !- Vertex 3 X-coordinate {m}
    -0.31355040726487116,    !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P02:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_344,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P02:0:ExtWall_3_NORTH_344,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897585,      !- Vertex 1 X-coordinate {m}
    1.180724424507371,       !- Vertex 1 Y-coordinate {m}
    9.7837625,               !- Vertex 1 Z-coordinate {m}
    -6.49374980689759,       !- Vertex 2 X-coordinate {m}
    1.1807244245073696,      !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    -12.070459399542965,     !- Vertex 3 X-coordinate {m}
    -0.31355040726487154,    !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    -12.070459399542962,     !- Vertex 4 X-coordinate {m}
    -0.31355040726487066,    !- Vertex 4 Y-coordinate {m}
    9.7837625;               !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -2.534281660795167,      !- Vertex 1 X-coordinate {m}
    3.46672442450735,        !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -0.42256531620718635,    !- Vertex 2 X-coordinate {m}
    4.685924424507354,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -2.5342816607951684,     !- Vertex 3 X-coordinate {m}
    3.4667244245073485,      !- Vertex 3 Y-coordinate {m}
    7.9248;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_2_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -2.534281660795167,      !- Vertex 2 X-coordinate {m}
    3.46672442450735,        !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -6.493749806897607,      !- Vertex 3 X-coordinate {m}
    1.1807244245073556,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_3_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    25.181995361922063,      !- Vertex 1 X-coordinate {m}
    19.4687244245074,        !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    25.181995361922066,      !- Vertex 2 X-coordinate {m}
    19.4687244245074,        !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -6.493749806897601,      !- Vertex 3 X-coordinate {m}
    1.1807244245073587,      !- Vertex 3 Y-coordinate {m}
    9.753599999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_4_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.750456301966594,      !- Vertex 1 X-coordinate {m}
    17.48752442450739,       !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    21.75045630196659,       !- Vertex 2 X-coordinate {m}
    17.48752442450739,       !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    20.430633586599114,      !- Vertex 3 X-coordinate {m}
    16.72552442450739,       !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_5_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.679271811276154,      !- Vertex 1 X-coordinate {m}
    13.982324424507382,      !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    15.679271811276154,      !- Vertex 2 X-coordinate {m}
    13.98232442450738,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    14.359449095908651,      !- Vertex 3 X-coordinate {m}
    13.22032442450737,       !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_6_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.663945492879705,      !- Vertex 1 X-coordinate {m}
    11.086724424507373,      !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    10.663945492879703,      !- Vertex 2 X-coordinate {m}
    11.086724424507372,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    9.344122777512219,       !- Vertex 3 X-coordinate {m}
    10.324724424507371,      !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_7_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.648619174483257,       !- Vertex 1 X-coordinate {m}
    8.191124424507366,       !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    5.648619174483259,       !- Vertex 2 X-coordinate {m}
    8.191124424507366,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    4.328796459115764,       !- Vertex 3 X-coordinate {m}
    7.429124424507361,       !- Vertex 3 Y-coordinate {m}
    7.924799999999999;       !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_8_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -0.4225653162071861,     !- Vertex 1 X-coordinate {m}
    4.685924424507355,       !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    -0.42256531620718635,    !- Vertex 2 X-coordinate {m}
    4.685924424507354,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    -2.534281660795167,      !- Vertex 3 X-coordinate {m}
    3.46672442450735,        !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_9_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    25.181995361922066,      !- Vertex 2 X-coordinate {m}
    19.4687244245074,        !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    21.750456301966594,      !- Vertex 3 X-coordinate {m}
    17.48752442450739,       !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_10_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    21.750456301966594,      !- Vertex 1 X-coordinate {m}
    17.48752442450739,       !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    20.430633586599114,      !- Vertex 2 X-coordinate {m}
    16.72552442450739,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    20.430633586599114,      !- Vertex 3 X-coordinate {m}
    16.725524424507395,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_11_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    15.679271811276154,      !- Vertex 1 X-coordinate {m}
    13.982324424507382,      !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    14.359449095908651,      !- Vertex 2 X-coordinate {m}
    13.22032442450737,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    14.359449095908655,      !- Vertex 3 X-coordinate {m}
    13.220324424507371,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_12_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    10.663945492879705,      !- Vertex 1 X-coordinate {m}
    11.086724424507373,      !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    9.344122777512219,       !- Vertex 2 X-coordinate {m}
    10.324724424507371,      !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    9.344122777512219,       !- Vertex 3 X-coordinate {m}
    10.324724424507371,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_13_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.648619174483257,       !- Vertex 1 X-coordinate {m}
    8.191124424507366,       !- Vertex 1 Y-coordinate {m}
    8.9916,                  !- Vertex 1 Z-coordinate {m}
    4.328796459115764,       !- Vertex 2 X-coordinate {m}
    7.429124424507361,       !- Vertex 2 Y-coordinate {m}
    7.924799999999999,       !- Vertex 2 Z-coordinate {m}
    4.328796459115764,       !- Vertex 3 X-coordinate {m}
    7.429124424507361,       !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_14_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    -0.4225653162071861,     !- Vertex 2 X-coordinate {m}
    4.685924424507355,       !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -2.534281660795167,      !- Vertex 3 X-coordinate {m}
    3.46672442450735,        !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_15_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    21.750456301966594,      !- Vertex 2 X-coordinate {m}
    17.48752442450739,       !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    20.430633586599114,      !- Vertex 3 X-coordinate {m}
    16.725524424507395,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_16_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    4.328796459115764,       !- Vertex 2 X-coordinate {m}
    7.429124424507361,       !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    -0.4225653162071861,     !- Vertex 3 X-coordinate {m}
    4.685924424507355,       !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_17_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    20.430633586599114,      !- Vertex 2 X-coordinate {m}
    16.725524424507395,      !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    15.679271811276154,      !- Vertex 3 X-coordinate {m}
    13.982324424507382,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_18_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    5.648619174483257,       !- Vertex 2 X-coordinate {m}
    8.191124424507366,       !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    4.328796459115764,       !- Vertex 3 X-coordinate {m}
    7.429124424507361,       !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_19_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    15.679271811276154,      !- Vertex 2 X-coordinate {m}
    13.982324424507382,      !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    14.359449095908655,      !- Vertex 3 X-coordinate {m}
    13.220324424507371,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_20_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    9.344122777512219,       !- Vertex 2 X-coordinate {m}
    10.324724424507371,      !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    5.648619174483257,       !- Vertex 3 X-coordinate {m}
    8.191124424507366,       !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P03:0:ExtWindow_Operable_1_21_ON_ExtWall_3_NORTH_329,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P03:0:ExtWall_3_NORTH_329,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.493749806897601,      !- Vertex 1 X-coordinate {m}
    1.1807244245073587,      !- Vertex 1 Y-coordinate {m}
    9.753599999999999,       !- Vertex 1 Z-coordinate {m}
    14.359449095908655,      !- Vertex 2 X-coordinate {m}
    13.220324424507371,      !- Vertex 2 Y-coordinate {m}
    8.9916,                  !- Vertex 2 Z-coordinate {m}
    9.344122777512219,       !- Vertex 3 X-coordinate {m}
    10.324724424507371,      !- Vertex 3 Y-coordinate {m}
    8.9916;                  !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P04:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_149,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P04:0:ExtWall_3_SOUTH_149,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    34.38578262036305,       !- Vertex 1 X-coordinate {m}
    7.184897270832537,       !- Vertex 1 Y-coordinate {m}
    11.887200000000002,      !- Vertex 1 Z-coordinate {m}
    34.38578262036305,       !- Vertex 2 X-coordinate {m}
    7.184897270832537,       !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    35.177676249583534,      !- Vertex 3 X-coordinate {m}
    7.642097270832532,       !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    35.17767624958355,       !- Vertex 4 X-coordinate {m}
    7.642097270832543,       !- Vertex 4 Y-coordinate {m}
    11.887200000000002;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P04:0:ExtWindow_Operable_1_1_ON_ExtWall_4_NORTH_330,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P04:0:ExtWall_4_NORTH_330,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    29.08167624958353,       !- Vertex 1 X-coordinate {m}
    18.200678993772417,      !- Vertex 1 Y-coordinate {m}
    11.887200000000002,      !- Vertex 1 Z-coordinate {m}
    29.08167624958355,       !- Vertex 2 X-coordinate {m}
    18.200678993772428,      !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    28.289782620363063,      !- Vertex 3 X-coordinate {m}
    17.74347899377243,       !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    28.289782620363038,      !- Vertex 4 X-coordinate {m}
    17.743478993772417,      !- Vertex 4 Y-coordinate {m}
    11.887200000000002;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P05:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_149,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P05:0:ExtWall_3_SOUTH_149,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.6502501931023965,      !- Vertex 1 X-coordinate {m}
    -14.657148159902459,     !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    2.6502501931023965,      !- Vertex 2 X-coordinate {m}
    -14.657148159902459,     !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    34.32599536192207,       !- Vertex 3 X-coordinate {m}
    3.6308518400975656,      !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    34.32599536192207,       !- Vertex 4 X-coordinate {m}
    3.6308518400975656,      !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P06:0:ExtWindow_Operable_1_1_ON_ExtWall_3_SOUTH_164,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P06:0:ExtWall_3_SOUTH_164,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -12.070459399542969,     !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    11.887200000000002,      !- Vertex 1 Z-coordinate {m}
    -12.070459399542973,     !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    2.650250193102408,       !- Vertex 3 X-coordinate {m}
    -14.65714815990245,      !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    2.650250193102395,       !- Vertex 4 X-coordinate {m}
    -14.657148159902453,     !- Vertex 4 Y-coordinate {m}
    11.887200000000002;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P07:0:ExtWindow_Operable_1_1_ON_ExtWall_4_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P07:0:ExtWall_4_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -48.64645939954297,      !- Vertex 1 X-coordinate {m}
    -18.60155040726487,      !- Vertex 1 Y-coordinate {m}
    11.5824,                 !- Vertex 1 Z-coordinate {m}
    -48.64645939954297,      !- Vertex 2 X-coordinate {m}
    -18.60155040726487,      !- Vertex 2 Y-coordinate {m}
    8.8392,                  !- Vertex 2 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 3 X-coordinate {m}
    -18.60155040726487,      !- Vertex 3 Y-coordinate {m}
    8.8392,                  !- Vertex 3 Z-coordinate {m}
    -12.070459399542969,     !- Vertex 4 X-coordinate {m}
    -18.60155040726487,      !- Vertex 4 Y-coordinate {m}
    11.5824;                 !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P08:0:ExtWindow_Operable_1_1_ON_ExtWall_3_NORTH_360,  !- Name
    Window,                  !- Surface Type
    North Wall Glazing,      !- Construction Name
    L003_P08:0:ExtWall_3_NORTH_360,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -50.47525939954297,      !- Vertex 1 X-coordinate {m}
    -3.361550407264872,      !- Vertex 1 Y-coordinate {m}
    11.887200000000002,      !- Vertex 1 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 2 X-coordinate {m}
    -3.361550407264872,      !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 3 X-coordinate {m}
    -3.361550407264872,      !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 4 X-coordinate {m}
    -3.361550407264872,      !- Vertex 4 Y-coordinate {m}
    11.887200000000002;      !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    L003_P08:0:ExtWindow_Operable_1_1_ON_ExtWall_4_SOUTH_180,  !- Name
    Window,                  !- Surface Type
    South Wall Glazing,      !- Construction Name
    L003_P08:0:ExtWall_4_SOUTH_180,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -51.38965939954297,      !- Vertex 1 X-coordinate {m}
    -15.553550407264868,     !- Vertex 1 Y-coordinate {m}
    11.887200000000002,      !- Vertex 1 Z-coordinate {m}
    -51.38965939954297,      !- Vertex 2 X-coordinate {m}
    -15.553550407264868,     !- Vertex 2 Y-coordinate {m}
    7.9248,                  !- Vertex 2 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 3 X-coordinate {m}
    -15.553550407264868,     !- Vertex 3 Y-coordinate {m}
    7.9248,                  !- Vertex 3 Z-coordinate {m}
    -50.47525939954297,      !- Vertex 4 X-coordinate {m}
    -15.553550407264868,     !- Vertex 4 Y-coordinate {m}
    11.887200000000002;      !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People Base Space Type,  !- Name
    Base Space Type,         !- Zone or ZoneList Name
    Occupancy Schedule Base Space Type,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.29368029739777,        !- Zone Floor Area per Person {m2/person}
    0.1,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    People Activity Schedule,!- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights Base Space Type,  !- Name
    Base Space Type,         !- Zone or ZoneList Name
    Lighting Schedule Base Space Type,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.38195752559121,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.1,                     !- Fraction Radiant
    0.18,                    !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Electric Equipment Base Space Type,  !- Name
    Base Space Type,         !- Zone or ZoneList Name
    Electric Equipment Schedule Base Space Type,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    19.3750470921283,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.1,                     !- Fraction Radiant
    ;                        !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_C03,  !- Name
    L002_C03,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P01,  !- Name
    L002_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P07,  !- Name
    L002_P07,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P04,  !- Name
    L002_P04,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P02,  !- Name
    L003_P02,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P03,  !- Name
    L003_P03,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P08,  !- Name
    L002_P08,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_C02,  !- Name
    L001_C02,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P06,  !- Name
    L001_P06,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P03,  !- Name
    L001_P03,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P02,  !- Name
    L001_P02,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P06,  !- Name
    L003_P06,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P07,  !- Name
    L001_P07,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_C03,  !- Name
    L003_C03,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P01,  !- Name
    L003_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P05,  !- Name
    L002_P05,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_C03,  !- Name
    L001_C03,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P08,  !- Name
    L003_P08,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_C02,  !- Name
    L002_C02,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P01,  !- Name
    L001_P01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P05,  !- Name
    L003_P05,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P04,  !- Name
    L001_P04,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_C04,  !- Name
    L001_C04,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P08,  !- Name
    L001_P08,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_C02,  !- Name
    L003_C02,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P02,  !- Name
    L002_P02,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P07,  !- Name
    L003_P07,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_C01,  !- Name
    L002_C01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_C01,  !- Name
    L003_C01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P06,  !- Name
    L002_P06,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_C01,  !- Name
    L001_C01,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L002_P03,  !- Name
    L002_P03,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L003_P04,  !- Name
    L003_P04,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Space Infiltration Design Flow Rate L001_P05,  !- Name
    L001_P05,                !- Zone or ZoneList Name
    Space Infiltration Schedule,  !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    2.0E-4,                  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036359996,             !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA L002_C03,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P07,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P04,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P02,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P03,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P08,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_C02,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P06,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0019999999999999996,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P03,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P02,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P06,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P07,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_C03,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P05,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_C03,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P08,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_C02,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P05,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P04,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_C04,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P08,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_C02,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P02,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P07,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_C01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_C01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P06,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_C01,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L002_P03,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0020000000000000005,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L003_P04,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA L001_P05,        !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.002,                   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    1.9692193308550197;      !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_C03,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P07,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P04,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P02,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P03,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P08,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_C02,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P06,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P03,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P02,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P06,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P07,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_C03,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P05,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_C03,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P08,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_C02,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P05,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P04,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_C04,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P08,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_C02,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P02,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P07,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_C01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_C01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P06,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_C01,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L002_P03,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L003_P04,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD L001_P05,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    L002_C03,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_C03,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_C03;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P01;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P07,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P07,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P07;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P04,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P04,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P04;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P02,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P02,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P02;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P03,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P03,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P03;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P08,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P08,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P08;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_C02,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_C02,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_C02;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P06,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P06,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P06;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P03,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P03,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P03;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P02,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P02,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P02;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P06,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P06,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P06;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P07,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P07,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P07;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_C03,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_C03,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_C03;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P01;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P05,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P05,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P05;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_C03,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_C03,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_C03;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P08,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P08,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P08;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_C02,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_C02,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_C02;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P01;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P05,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P05,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P05;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P04,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P04,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P04;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_C04,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_C04,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_C04;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P08,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P08,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P08;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_C02,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_C02,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_C02;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P02,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P02,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P02;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P07,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P07,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P07;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_C01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_C01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_C01;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_C01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_C01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_C01;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P06,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P06,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P06;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_C01,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_C01,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_C01;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L002_P03,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L002_P03,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L002_P03;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L003_P04,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L003_P04,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L003_P04;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    L001_P05,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA L001_P05,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.0,                     !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD L001_P05;       !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    DOAS,                    !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Central Heating Maximum System Air Flow Ratio
    2,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    14.0,                    !- Central Cooling Design Supply Air Temperature {C}
    14.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.007631762525890579,    !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0011587902401248064,   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.0,                    !- Design Loop Exit Temperature {C}
    10.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.0,                     !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Chilled Water Loop Condenser Water Loop,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    L002_C03 Thermostat,     !- Name
    L002_C03,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P01 Thermostat,     !- Name
    L002_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P07 Thermostat,     !- Name
    L002_P07,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P04 Thermostat,     !- Name
    L002_P04,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P02 Thermostat,     !- Name
    L003_P02,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P03 Thermostat,     !- Name
    L003_P03,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P08 Thermostat,     !- Name
    L002_P08,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_C02 Thermostat,     !- Name
    L001_C02,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P06 Thermostat,     !- Name
    L001_P06,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P03 Thermostat,     !- Name
    L001_P03,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P02 Thermostat,     !- Name
    L001_P02,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P06 Thermostat,     !- Name
    L003_P06,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P07 Thermostat,     !- Name
    L001_P07,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_C03 Thermostat,     !- Name
    L003_C03,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P01 Thermostat,     !- Name
    L003_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P05 Thermostat,     !- Name
    L002_P05,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_C03 Thermostat,     !- Name
    L001_C03,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P08 Thermostat,     !- Name
    L003_P08,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_C02 Thermostat,     !- Name
    L002_C02,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P01 Thermostat,     !- Name
    L001_P01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P05 Thermostat,     !- Name
    L003_P05,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P04 Thermostat,     !- Name
    L001_P04,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_C04 Thermostat,     !- Name
    L001_C04,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P08 Thermostat,     !- Name
    L001_P08,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_C02 Thermostat,     !- Name
    L003_C02,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P02 Thermostat,     !- Name
    L002_P02,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P07 Thermostat,     !- Name
    L003_P07,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_C01 Thermostat,     !- Name
    L002_C01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_C01 Thermostat,     !- Name
    L003_C01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P06 Thermostat,     !- Name
    L002_P06,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_C01 Thermostat,     !- Name
    L001_C01,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L002_P03 Thermostat,     !- Name
    L002_P03,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L003_P04 Thermostat,     !- Name
    L003_P04,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    L001_P05 Thermostat,     !- Name
    L001_P05,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Base Space Type Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat Base Space Type Dual SP Control,  !- Name
    Heating Setpoint Schedule Base Space Type,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule Base Space Type;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Base [Without Windows] Space Type Dual SP Control,  !- Name
    Heating Setpoint Schedule Base [Without Windows] Space Type,  !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule Base [Without Windows] Space Type;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========

ZoneHVAC:FourPipeFanCoil,
    L002_C03 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_C03 Fan Coil Return,!- Air Inlet Node Name
    L002_C03 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_C03 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_C03 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_C03 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_C03 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P01 Fan Coil Return,!- Air Inlet Node Name
    L002_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P07 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P07 Fan Coil Return,!- Air Inlet Node Name
    L002_P07 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P07 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P07 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P07 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P07 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P04 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P04 Fan Coil Return,!- Air Inlet Node Name
    L002_P04 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P04 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P04 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P04 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P04 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P02 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P02 Fan Coil Return,!- Air Inlet Node Name
    L003_P02 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P02 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P02 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P02 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P02 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P03 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P03 Fan Coil Return,!- Air Inlet Node Name
    L003_P03 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P03 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P03 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P03 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P03 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P08 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P08 Fan Coil Return,!- Air Inlet Node Name
    L002_P08 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P08 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P08 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P08 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P08 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_C02 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_C02 Fan Coil Return,!- Air Inlet Node Name
    L001_C02 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_C02 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_C02 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_C02 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_C02 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P06 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P06 Fan Coil Return,!- Air Inlet Node Name
    L001_P06 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P06 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P06 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P06 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P06 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P03 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P03 Fan Coil Return,!- Air Inlet Node Name
    L001_P03 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P03 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P03 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P03 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P03 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P02 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P02 Fan Coil Return,!- Air Inlet Node Name
    L001_P02 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P02 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P02 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P02 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P02 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P06 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P06 Fan Coil Return,!- Air Inlet Node Name
    L003_P06 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P06 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P06 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P06 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P06 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P07 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P07 Fan Coil Return,!- Air Inlet Node Name
    L001_P07 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P07 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P07 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P07 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P07 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_C03 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_C03 Fan Coil Return,!- Air Inlet Node Name
    L003_C03 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_C03 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_C03 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_C03 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_C03 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P01 Fan Coil Return,!- Air Inlet Node Name
    L003_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P05 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P05 Fan Coil Return,!- Air Inlet Node Name
    L002_P05 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P05 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P05 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P05 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P05 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_C03 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_C03 Fan Coil Return,!- Air Inlet Node Name
    L001_C03 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_C03 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_C03 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_C03 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_C03 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P08 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P08 Fan Coil Return,!- Air Inlet Node Name
    L003_P08 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P08 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P08 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P08 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P08 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_C02 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_C02 Fan Coil Return,!- Air Inlet Node Name
    L002_C02 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_C02 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_C02 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_C02 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_C02 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P01 Fan Coil Return,!- Air Inlet Node Name
    L001_P01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P05 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P05 Fan Coil Return,!- Air Inlet Node Name
    L003_P05 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P05 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P05 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P05 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P05 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P04 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P04 Fan Coil Return,!- Air Inlet Node Name
    L001_P04 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P04 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P04 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P04 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P04 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_C04 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_C04 Fan Coil Return,!- Air Inlet Node Name
    L001_C04 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_C04 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_C04 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_C04 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_C04 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P08 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P08 Fan Coil Return,!- Air Inlet Node Name
    L001_P08 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P08 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P08 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P08 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P08 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_C02 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_C02 Fan Coil Return,!- Air Inlet Node Name
    L003_C02 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_C02 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_C02 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_C02 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_C02 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P02 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P02 Fan Coil Return,!- Air Inlet Node Name
    L002_P02 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P02 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P02 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P02 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P02 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P07 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P07 Fan Coil Return,!- Air Inlet Node Name
    L003_P07 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P07 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P07 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P07 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P07 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_C01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_C01 Fan Coil Return,!- Air Inlet Node Name
    L002_C01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_C01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_C01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_C01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_C01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_C01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_C01 Fan Coil Return,!- Air Inlet Node Name
    L003_C01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_C01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_C01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_C01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_C01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P06 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P06 Fan Coil Return,!- Air Inlet Node Name
    L002_P06 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P06 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P06 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P06 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P06 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_C01 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_C01 Fan Coil Return,!- Air Inlet Node Name
    L001_C01 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_C01 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_C01 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_C01 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_C01 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L002_P03 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L002_P03 Fan Coil Return,!- Air Inlet Node Name
    L002_P03 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L002_P03 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L002_P03 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L002_P03 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L002_P03 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L003_P04 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L003_P04 Fan Coil Return,!- Air Inlet Node Name
    L003_P04 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L003_P04 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L003_P04 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L003_P04 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L003_P04 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance

ZoneHVAC:FourPipeFanCoil,
    L001_P05 Fan Coil,       !- Name
    ,                        !- Availability Schedule Name
    CyclingFan,              !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    L001_P05 Fan Coil Return,!- Air Inlet Node Name
    L001_P05 Supply Inlet,   !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    L001_P05 OA Mixing Box,  !- Outdoor Air Mixer Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    L001_P05 Supply Fan,     !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    L001_P05 Cooling Coil,   !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0,                       !- Minimum Cold Water Flow Rate {m3/s}
    0.001,                   !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    L001_P05 Heating Coil,   !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0,                       !- Minimum Hot Water Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_C03 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_C03 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_C03 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P07 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P07 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P07 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P04 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P04 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P04 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P02 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P02 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P02 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P03 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P03 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P03 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P08 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P08 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P08 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_C02 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_C02 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_C02 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P06 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P06 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P06 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P03 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P03 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P03 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P02 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P02 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P02 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P06 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P06 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P06 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P07 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P07 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P07 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_C03 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_C03 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_C03 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P05 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P05 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P05 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_C03 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_C03 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_C03 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P08 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P08 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P08 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_C02 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_C02 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_C02 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P05 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P05 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P05 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P04 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P04 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P04 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_C04 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_C04 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_C04 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P08 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P08 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P08 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_C02 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_C02 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_C02 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P02 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P02 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P02 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P07 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P07 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P07 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_C01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_C01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_C01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_C01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_C01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_C01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P06 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P06 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P06 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_C01 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_C01 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_C01 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L002_P03 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L002_P03 DOAS Supply Inlet,  !- Air Outlet Node Name
    L002_P03 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L003_P04 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L003_P04 DOAS Supply Inlet,  !- Air Outlet Node Name
    L003_P04 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
    L001_P05 DOAS Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    L001_P05 DOAS Supply Inlet,  !- Air Outlet Node Name
    L001_P05 Zone Equip Inlet,  !- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0;                     !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    L002_C03 DOAS ATU,       !- Name
    L002_C03 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_C03 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P01 DOAS ATU,       !- Name
    L002_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P01 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P07 DOAS ATU,       !- Name
    L002_P07 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P07 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P04 DOAS ATU,       !- Name
    L002_P04 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P04 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P02 DOAS ATU,       !- Name
    L003_P02 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P02 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P03 DOAS ATU,       !- Name
    L003_P03 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P03 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P08 DOAS ATU,       !- Name
    L002_P08 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P08 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_C02 DOAS ATU,       !- Name
    L001_C02 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_C02 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P06 DOAS ATU,       !- Name
    L001_P06 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P06 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P03 DOAS ATU,       !- Name
    L001_P03 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P03 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P02 DOAS ATU,       !- Name
    L001_P02 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P02 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P06 DOAS ATU,       !- Name
    L003_P06 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P06 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P07 DOAS ATU,       !- Name
    L001_P07 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P07 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_C03 DOAS ATU,       !- Name
    L003_C03 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_C03 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P01 DOAS ATU,       !- Name
    L003_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P01 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P05 DOAS ATU,       !- Name
    L002_P05 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P05 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_C03 DOAS ATU,       !- Name
    L001_C03 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_C03 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P08 DOAS ATU,       !- Name
    L003_P08 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P08 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_C02 DOAS ATU,       !- Name
    L002_C02 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_C02 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P01 DOAS ATU,       !- Name
    L001_P01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P01 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P05 DOAS ATU,       !- Name
    L003_P05 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P05 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P04 DOAS ATU,       !- Name
    L001_P04 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P04 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_C04 DOAS ATU,       !- Name
    L001_C04 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_C04 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P08 DOAS ATU,       !- Name
    L001_P08 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P08 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_C02 DOAS ATU,       !- Name
    L003_C02 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_C02 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P02 DOAS ATU,       !- Name
    L002_P02 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P02 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P07 DOAS ATU,       !- Name
    L003_P07 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P07 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_C01 DOAS ATU,       !- Name
    L002_C01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_C01 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_C01 DOAS ATU,       !- Name
    L003_C01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_C01 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P06 DOAS ATU,       !- Name
    L002_P06 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P06 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_C01 DOAS ATU,       !- Name
    L001_C01 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_C01 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L002_P03 DOAS ATU,       !- Name
    L002_P03 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L002_P03 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L003_P04 DOAS ATU,       !- Name
    L003_P04 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L003_P04 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    L001_P05 DOAS ATU,       !- Name
    L001_P05 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    L001_P05 DOAS Air Terminal;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    L002_C03 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_C03 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_C03 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P01 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P07 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P07 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P07 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P04 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P04 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P04 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P02 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P02 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P02 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P03 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P03 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P03 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P08 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P08 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P08 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_C02 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_C02 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_C02 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P06 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P06 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P06 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P03 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P03 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P03 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P02 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P02 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P02 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P06 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P06 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P06 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P07 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P07 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P07 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_C03 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_C03 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_C03 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P01 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P05 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P05 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P05 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_C03 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_C03 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_C03 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P08 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P08 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P08 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_C02 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_C02 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_C02 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P01 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P05 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P05 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P05 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P04 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P04 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P04 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_C04 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_C04 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_C04 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P08 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P08 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P08 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_C02 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_C02 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_C02 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P02 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P02 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P02 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P07 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P07 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P07 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_C01 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_C01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_C01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_C01 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_C01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_C01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P06 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P06 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P06 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_C01 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_C01 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_C01 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L002_P03 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L002_P03 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L002_P03 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L003_P04 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L003_P04 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L003_P04 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    L001_P05 Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    L001_P05 DOAS ATU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 2 Object Type
    L001_P05 Fan Coil,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    L002_C03,                !- Zone Name
    L002_C03 Equipment,      !- Zone Conditioning Equipment List Name
    L002_C03 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_C03 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_C03 Zone Air Node,  !- Zone Air Node Name
    L002_C03 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P01,                !- Zone Name
    L002_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P01 Zone Air Node,  !- Zone Air Node Name
    L002_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P07,                !- Zone Name
    L002_P07 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P07 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P07 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P07 Zone Air Node,  !- Zone Air Node Name
    L002_P07 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P04,                !- Zone Name
    L002_P04 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P04 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P04 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P04 Zone Air Node,  !- Zone Air Node Name
    L002_P04 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P02,                !- Zone Name
    L003_P02 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P02 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P02 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P02 Zone Air Node,  !- Zone Air Node Name
    L003_P02 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P03,                !- Zone Name
    L003_P03 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P03 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P03 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P03 Zone Air Node,  !- Zone Air Node Name
    L003_P03 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P08,                !- Zone Name
    L002_P08 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P08 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P08 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P08 Zone Air Node,  !- Zone Air Node Name
    L002_P08 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_C02,                !- Zone Name
    L001_C02 Equipment,      !- Zone Conditioning Equipment List Name
    L001_C02 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_C02 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_C02 Zone Air Node,  !- Zone Air Node Name
    L001_C02 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P06,                !- Zone Name
    L001_P06 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P06 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P06 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P06 Zone Air Node,  !- Zone Air Node Name
    L001_P06 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P03,                !- Zone Name
    L001_P03 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P03 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P03 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P03 Zone Air Node,  !- Zone Air Node Name
    L001_P03 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P02,                !- Zone Name
    L001_P02 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P02 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P02 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P02 Zone Air Node,  !- Zone Air Node Name
    L001_P02 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P06,                !- Zone Name
    L003_P06 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P06 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P06 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P06 Zone Air Node,  !- Zone Air Node Name
    L003_P06 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P07,                !- Zone Name
    L001_P07 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P07 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P07 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P07 Zone Air Node,  !- Zone Air Node Name
    L001_P07 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_C03,                !- Zone Name
    L003_C03 Equipment,      !- Zone Conditioning Equipment List Name
    L003_C03 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_C03 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_C03 Zone Air Node,  !- Zone Air Node Name
    L003_C03 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P01,                !- Zone Name
    L003_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P01 Zone Air Node,  !- Zone Air Node Name
    L003_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P05,                !- Zone Name
    L002_P05 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P05 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P05 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P05 Zone Air Node,  !- Zone Air Node Name
    L002_P05 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_C03,                !- Zone Name
    L001_C03 Equipment,      !- Zone Conditioning Equipment List Name
    L001_C03 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_C03 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_C03 Zone Air Node,  !- Zone Air Node Name
    L001_C03 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P08,                !- Zone Name
    L003_P08 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P08 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P08 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P08 Zone Air Node,  !- Zone Air Node Name
    L003_P08 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_C02,                !- Zone Name
    L002_C02 Equipment,      !- Zone Conditioning Equipment List Name
    L002_C02 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_C02 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_C02 Zone Air Node,  !- Zone Air Node Name
    L002_C02 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P01,                !- Zone Name
    L001_P01 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P01 Zone Air Node,  !- Zone Air Node Name
    L001_P01 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P05,                !- Zone Name
    L003_P05 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P05 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P05 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P05 Zone Air Node,  !- Zone Air Node Name
    L003_P05 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P04,                !- Zone Name
    L001_P04 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P04 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P04 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P04 Zone Air Node,  !- Zone Air Node Name
    L001_P04 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_C04,                !- Zone Name
    L001_C04 Equipment,      !- Zone Conditioning Equipment List Name
    L001_C04 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_C04 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_C04 Zone Air Node,  !- Zone Air Node Name
    L001_C04 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P08,                !- Zone Name
    L001_P08 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P08 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P08 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P08 Zone Air Node,  !- Zone Air Node Name
    L001_P08 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_C02,                !- Zone Name
    L003_C02 Equipment,      !- Zone Conditioning Equipment List Name
    L003_C02 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_C02 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_C02 Zone Air Node,  !- Zone Air Node Name
    L003_C02 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P02,                !- Zone Name
    L002_P02 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P02 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P02 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P02 Zone Air Node,  !- Zone Air Node Name
    L002_P02 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P07,                !- Zone Name
    L003_P07 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P07 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P07 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P07 Zone Air Node,  !- Zone Air Node Name
    L003_P07 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_C01,                !- Zone Name
    L002_C01 Equipment,      !- Zone Conditioning Equipment List Name
    L002_C01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_C01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_C01 Zone Air Node,  !- Zone Air Node Name
    L002_C01 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_C01,                !- Zone Name
    L003_C01 Equipment,      !- Zone Conditioning Equipment List Name
    L003_C01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_C01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_C01 Zone Air Node,  !- Zone Air Node Name
    L003_C01 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P06,                !- Zone Name
    L002_P06 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P06 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P06 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P06 Zone Air Node,  !- Zone Air Node Name
    L002_P06 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_C01,                !- Zone Name
    L001_C01 Equipment,      !- Zone Conditioning Equipment List Name
    L001_C01 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_C01 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_C01 Zone Air Node,  !- Zone Air Node Name
    L001_C01 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L002_P03,                !- Zone Name
    L002_P03 Equipment,      !- Zone Conditioning Equipment List Name
    L002_P03 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L002_P03 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L002_P03 Zone Air Node,  !- Zone Air Node Name
    L002_P03 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L003_P04,                !- Zone Name
    L003_P04 Equipment,      !- Zone Conditioning Equipment List Name
    L003_P04 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L003_P04 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L003_P04 Zone Air Node,  !- Zone Air Node Name
    L003_P04 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    L001_P05,                !- Zone Name
    L001_P05 Equipment,      !- Zone Conditioning Equipment List Name
    L001_P05 Inlets,         !- Zone Air Inlet Node or NodeList Name
    L001_P05 Fan Coil Return,!- Zone Air Exhaust Node or NodeList Name
    L001_P05 Zone Air Node,  !- Zone Air Node Name
    L001_P05 Return Outlet;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    DOAS Supply Fan,         !- Name
    OA Schedule,             !- Availability Schedule Name
    0.5,                     !- Fan Total Efficiency
    1748.567856,             !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.0,                     !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242,               !- Fan Power Coefficient 3
    -0.11635563,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS Humidifier Outlet,  !- Air Inlet Node Name
    DOAS Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    L002_C03 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_C03 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_C03 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P01 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P07 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P07 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P07 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P04 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P04 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P04 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P02 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P02 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P02 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P03 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P03 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P03 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P08 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P08 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P08 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_C02 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_C02 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_C02 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P06 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P06 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P06 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P03 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P03 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P03 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P02 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P02 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P02 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P06 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P06 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P06 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P07 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P07 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P07 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_C03 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_C03 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_C03 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P01 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P05 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P05 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P05 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_C03 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_C03 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_C03 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P08 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P08 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P08 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_C02 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_C02 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_C02 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P01 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P01 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P05 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P05 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P05 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P04 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P04 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P04 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_C04 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_C04 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_C04 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P08 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P08 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P08 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_C02 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_C02 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_C02 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P02 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P02 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P02 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P07 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P07 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P07 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_C01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_C01 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_C01 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_C01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_C01 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_C01 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P06 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P06 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P06 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_C01 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_C01 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_C01 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L002_P03 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L002_P03 Mixed Air Outlet,  !- Air Inlet Node Name
    L002_P03 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L003_P04 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L003_P04 Mixed Air Outlet,  !- Air Inlet Node Name
    L003_P04 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
    L001_P05 Supply Fan,     !- Name
    HVACTemplate-Always 1,   !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    0.001,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    L001_P05 Mixed Air Outlet,  !- Air Inlet Node Name
    L001_P05 Supply Fan Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    L002_C03 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_C03 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_C03 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_C03 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_C03 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P07 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P07 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P07 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P07 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P07 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P04 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P04 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P04 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P04 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P04 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P02 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P02 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P02 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P02 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P02 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P03 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P03 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P03 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P03 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P03 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P08 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P08 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P08 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P08 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P08 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_C02 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_C02 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_C02 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_C02 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_C02 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P06 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P06 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P06 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P06 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P06 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P03 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P03 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P03 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P03 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P03 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P02 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P02 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P02 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P02 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P02 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P06 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P06 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P06 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P06 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P06 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P07 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P07 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P07 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P07 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P07 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_C03 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_C03 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_C03 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_C03 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_C03 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P05 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P05 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P05 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P05 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P05 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_C03 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_C03 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_C03 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_C03 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_C03 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P08 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P08 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P08 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P08 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P08 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_C02 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_C02 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_C02 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_C02 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_C02 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P01 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P05 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P05 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P05 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P05 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P05 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P04 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P04 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P04 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P04 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P04 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_C04 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_C04 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_C04 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_C04 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_C04 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P08 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P08 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P08 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P08 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P08 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_C02 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_C02 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_C02 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_C02 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_C02 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P02 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P02 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P02 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P02 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P02 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P07 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P07 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P07 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P07 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P07 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_C01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_C01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_C01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_C01 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_C01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_C01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_C01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_C01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_C01 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_C01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P06 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P06 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P06 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P06 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P06 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_C01 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_C01 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_C01 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_C01 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_C01 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L002_P03 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L002_P03 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L002_P03 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L002_P03 Supply Fan Outlet,  !- Air Inlet Node Name
    L002_P03 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L003_P04 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L003_P04 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L003_P04 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L003_P04 Supply Fan Outlet,  !- Air Inlet Node Name
    L003_P04 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    L001_P05 Cooling Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    L001_P05 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    L001_P05 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    L001_P05 Supply Fan Outlet,  !- Air Inlet Node Name
    L001_P05 Cooling Coil Outlet,  !- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    DOAS Cooling Coil,       !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    DOAS Cooling Coil ChW Inlet,  !- Water Inlet Node Name
    DOAS Cooling Coil ChW Outlet,  !- Water Outlet Node Name
    DOAS Supply Fan Outlet,  !- Air Inlet Node Name
    DOAS Cooling Coil Outlet,!- Air Outlet Node Name
    DetailedAnalysis,        !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    L002_C03 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_C03 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_C03 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_C03 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_C03 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P07 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P07 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P07 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P07 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P07 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P04 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P04 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P04 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P04 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P04 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P02 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P02 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P02 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P02 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P02 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P03 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P03 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P03 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P03 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P03 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P08 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P08 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P08 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P08 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P08 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_C02 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_C02 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_C02 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_C02 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_C02 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P06 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P06 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P06 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P06 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P06 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P03 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P03 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P03 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P03 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P03 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P02 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P02 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P02 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P02 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P02 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P06 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P06 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P06 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P06 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P06 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P07 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P07 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P07 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P07 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P07 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_C03 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_C03 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_C03 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_C03 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_C03 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P05 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P05 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P05 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P05 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P05 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_C03 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_C03 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_C03 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_C03 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_C03 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P08 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P08 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P08 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P08 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P08 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_C02 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_C02 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_C02 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_C02 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_C02 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P05 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P05 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P05 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P05 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P05 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P04 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P04 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P04 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P04 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P04 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_C04 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_C04 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_C04 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_C04 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_C04 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P08 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P08 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P08 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P08 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P08 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_C02 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_C02 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_C02 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_C02 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_C02 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P02 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P02 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P02 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P02 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P02 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P07 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P07 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P07 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P07 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P07 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_C01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_C01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_C01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_C01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_C01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_C01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_C01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_C01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_C01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_C01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P06 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P06 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P06 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P06 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P06 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_C01 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_C01 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_C01 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_C01 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_C01 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L002_P03 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L002_P03 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L002_P03 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L002_P03 Cooling Coil Outlet,  !- Air Inlet Node Name
    L002_P03 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L003_P04 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L003_P04 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L003_P04 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L003_P04 Cooling Coil Outlet,  !- Air Inlet Node Name
    L003_P04 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    L001_P05 Heating Coil,   !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    L001_P05 Heating Coil HW Inlet,  !- Water Inlet Node Name
    L001_P05 Heating Coil HW Outlet,  !- Water Outlet Node Name
    L001_P05 Cooling Coil Outlet,  !- Air Inlet Node Name
    L001_P05 Supply Inlet,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    DOAS Heating Coil,       !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    DOAS Heating Coil HW Inlet,  !- Water Inlet Node Name
    DOAS Heating Coil HW Outlet,  !- Water Outlet Node Name
    DOAS Cooling Coil Outlet,!- Air Inlet Node Name
    DOAS Heating Coil Outlet,!- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

Humidifier:Steam:Electric,
    DOAS Humidifier,         !- Name
    ,                        !- Availability Schedule Name
    =$C,                     !- Rated Capacity {m3/s}
    autosize,                !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    DOAS Mixed Air Outlet,   !- Air Inlet Node Name
    DOAS Humidifier Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    DOAS Heat Recovery,      !- Name
    ,                        !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.5,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.550000,                !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    5.000000E-02,            !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.5,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.550000,                !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    5.000000E-02,            !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    DOAS Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    DOAS Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    DOAS Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    DOAS Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.7,                     !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    DOAS Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS Cooling Coil Outlet,!- Sensor Node Name
    DOAS Cooling Coil ChW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    DOAS Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS Heating Coil Outlet,!- Sensor Node Name
    DOAS Heating Coil HW Inlet,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    DOAS OA Controller,      !- Name
    DOAS Relief Air Outlet,  !- Relief Air Outlet Node Name
    DOAS Air Loop Inlet,     !- Return Air Node Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    MinimumFlowWithBypass,   !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    14.0,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum;     !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    DOAS Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS Cooling Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
    DOAS OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS OA Controller;      !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    DOAS,                    !- Name
    DOAS Controllers,        !- Controller List Name
    DOAS Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    DOAS Branches,           !- Branch List Name
    ,                        !- Connector List Name
    DOAS Air Loop Inlet,     !- Supply Side Inlet Node Name
    DOAS Return Air Outlet,  !- Demand Side Outlet Node Name
    DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
    DOAS Heating Coil Outlet;!- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS OA System Equipment,!- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    DOAS Heat Recovery,      !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    DOAS OA Mixing Box;      !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    DOAS OA System,          !- Name
    DOAS OA System Controllers,  !- Controller List Name
    DOAS OA System Equipment,!- Outdoor Air Equipment List Name
    DOAS Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    L002_C03 OA Mixing Box,  !- Name
    L002_C03 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_C03 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_C03 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_C03 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P01 OA Mixing Box,  !- Name
    L002_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P01 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P07 OA Mixing Box,  !- Name
    L002_P07 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P07 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P07 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P07 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P04 OA Mixing Box,  !- Name
    L002_P04 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P04 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P04 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P04 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P02 OA Mixing Box,  !- Name
    L003_P02 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P02 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P02 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P02 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P03 OA Mixing Box,  !- Name
    L003_P03 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P03 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P03 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P03 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P08 OA Mixing Box,  !- Name
    L002_P08 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P08 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P08 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P08 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_C02 OA Mixing Box,  !- Name
    L001_C02 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_C02 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_C02 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_C02 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P06 OA Mixing Box,  !- Name
    L001_P06 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P06 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P06 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P06 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P03 OA Mixing Box,  !- Name
    L001_P03 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P03 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P03 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P03 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P02 OA Mixing Box,  !- Name
    L001_P02 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P02 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P02 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P02 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P06 OA Mixing Box,  !- Name
    L003_P06 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P06 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P06 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P06 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P07 OA Mixing Box,  !- Name
    L001_P07 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P07 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P07 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P07 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_C03 OA Mixing Box,  !- Name
    L003_C03 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_C03 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_C03 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_C03 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P01 OA Mixing Box,  !- Name
    L003_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P01 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P05 OA Mixing Box,  !- Name
    L002_P05 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P05 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P05 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P05 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_C03 OA Mixing Box,  !- Name
    L001_C03 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_C03 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_C03 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_C03 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P08 OA Mixing Box,  !- Name
    L003_P08 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P08 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P08 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P08 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_C02 OA Mixing Box,  !- Name
    L002_C02 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_C02 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_C02 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_C02 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P01 OA Mixing Box,  !- Name
    L001_P01 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P01 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P05 OA Mixing Box,  !- Name
    L003_P05 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P05 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P05 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P05 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P04 OA Mixing Box,  !- Name
    L001_P04 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P04 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P04 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P04 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_C04 OA Mixing Box,  !- Name
    L001_C04 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_C04 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_C04 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_C04 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P08 OA Mixing Box,  !- Name
    L001_P08 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P08 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P08 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P08 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_C02 OA Mixing Box,  !- Name
    L003_C02 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_C02 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_C02 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_C02 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P02 OA Mixing Box,  !- Name
    L002_P02 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P02 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P02 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P02 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P07 OA Mixing Box,  !- Name
    L003_P07 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P07 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P07 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P07 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_C01 OA Mixing Box,  !- Name
    L002_C01 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_C01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_C01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_C01 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_C01 OA Mixing Box,  !- Name
    L003_C01 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_C01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_C01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_C01 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P06 OA Mixing Box,  !- Name
    L002_P06 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P06 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P06 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P06 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_C01 OA Mixing Box,  !- Name
    L001_C01 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_C01 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_C01 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_C01 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L002_P03 OA Mixing Box,  !- Name
    L002_P03 Mixed Air Outlet,  !- Mixed Air Node Name
    L002_P03 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L002_P03 Relief Air Outlet,  !- Relief Air Stream Node Name
    L002_P03 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L003_P04 OA Mixing Box,  !- Name
    L003_P04 Mixed Air Outlet,  !- Mixed Air Node Name
    L003_P04 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L003_P04 Relief Air Outlet,  !- Relief Air Stream Node Name
    L003_P04 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    L001_P05 OA Mixing Box,  !- Name
    L001_P05 Mixed Air Outlet,  !- Mixed Air Node Name
    L001_P05 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    L001_P05 Relief Air Outlet,  !- Relief Air Stream Node Name
    L001_P05 Fan Coil Return;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    DOAS OA Mixing Box,      !- Name
    DOAS Mixed Air Outlet,   !- Mixed Air Node Name
    DOAS Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    DOAS Relief Air Outlet,  !- Relief Air Stream Node Name
    DOAS Air Loop Inlet;     !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    DOAS Zone Splitter,      !- Name
    DOAS Supply Path Inlet,  !- Inlet Node Name
    L002_C03 Zone Equip Inlet,  !- Outlet 1 Node Name
    L002_P01 Zone Equip Inlet,  !- Outlet 2 Node Name
    L002_P07 Zone Equip Inlet,  !- Outlet 3 Node Name
    L002_P04 Zone Equip Inlet,  !- Outlet 4 Node Name
    L003_P02 Zone Equip Inlet,  !- Outlet 5 Node Name
    L003_P03 Zone Equip Inlet,  !- Outlet 6 Node Name
    L002_P08 Zone Equip Inlet,  !- Outlet 7 Node Name
    L001_C02 Zone Equip Inlet,  !- Outlet 8 Node Name
    L001_P06 Zone Equip Inlet,  !- Outlet 9 Node Name
    L001_P03 Zone Equip Inlet,  !- Outlet 10 Node Name
    L001_P02 Zone Equip Inlet,  !- Outlet 11 Node Name
    L003_P06 Zone Equip Inlet,  !- Outlet 12 Node Name
    L001_P07 Zone Equip Inlet,  !- Outlet 13 Node Name
    L003_C03 Zone Equip Inlet,  !- Outlet 14 Node Name
    L003_P01 Zone Equip Inlet,  !- Outlet 15 Node Name
    L002_P05 Zone Equip Inlet,  !- Outlet 16 Node Name
    L001_C03 Zone Equip Inlet,  !- Outlet 17 Node Name
    L003_P08 Zone Equip Inlet,  !- Outlet 18 Node Name
    L002_C02 Zone Equip Inlet,  !- Outlet 19 Node Name
    L001_P01 Zone Equip Inlet,  !- Outlet 20 Node Name
    L003_P05 Zone Equip Inlet,  !- Outlet 21 Node Name
    L001_P04 Zone Equip Inlet,  !- Outlet 22 Node Name
    L001_C04 Zone Equip Inlet,  !- Outlet 23 Node Name
    L001_P08 Zone Equip Inlet,  !- Outlet 24 Node Name
    L003_C02 Zone Equip Inlet,  !- Outlet 25 Node Name
    L002_P02 Zone Equip Inlet,  !- Outlet 26 Node Name
    L003_P07 Zone Equip Inlet,  !- Outlet 27 Node Name
    L002_C01 Zone Equip Inlet,  !- Outlet 28 Node Name
    L003_C01 Zone Equip Inlet,  !- Outlet 29 Node Name
    L002_P06 Zone Equip Inlet,  !- Outlet 30 Node Name
    L001_C01 Zone Equip Inlet,  !- Outlet 31 Node Name
    L002_P03 Zone Equip Inlet,  !- Outlet 32 Node Name
    L003_P04 Zone Equip Inlet,  !- Outlet 33 Node Name
    L001_P05 Zone Equip Inlet;  !- Outlet 34 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    DOAS Supply Path,        !- Name
    DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS Zone Splitter;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    DOAS Zone Mixer,         !- Name
    DOAS Return Air Outlet,  !- Outlet Node Name
    L002_C03 Return Outlet,  !- Inlet 1 Node Name
    L002_P01 Return Outlet,  !- Inlet 2 Node Name
    L002_P07 Return Outlet,  !- Inlet 3 Node Name
    L002_P04 Return Outlet,  !- Inlet 4 Node Name
    L003_P02 Return Outlet,  !- Inlet 5 Node Name
    L003_P03 Return Outlet,  !- Inlet 6 Node Name
    L002_P08 Return Outlet,  !- Inlet 7 Node Name
    L001_C02 Return Outlet,  !- Inlet 8 Node Name
    L001_P06 Return Outlet,  !- Inlet 9 Node Name
    L001_P03 Return Outlet,  !- Inlet 10 Node Name
    L001_P02 Return Outlet,  !- Inlet 11 Node Name
    L003_P06 Return Outlet,  !- Inlet 12 Node Name
    L001_P07 Return Outlet,  !- Inlet 13 Node Name
    L003_C03 Return Outlet,  !- Inlet 14 Node Name
    L003_P01 Return Outlet,  !- Inlet 15 Node Name
    L002_P05 Return Outlet,  !- Inlet 16 Node Name
    L001_C03 Return Outlet,  !- Inlet 17 Node Name
    L003_P08 Return Outlet,  !- Inlet 18 Node Name
    L002_C02 Return Outlet,  !- Inlet 19 Node Name
    L001_P01 Return Outlet,  !- Inlet 20 Node Name
    L003_P05 Return Outlet,  !- Inlet 21 Node Name
    L001_P04 Return Outlet,  !- Inlet 22 Node Name
    L001_C04 Return Outlet,  !- Inlet 23 Node Name
    L001_P08 Return Outlet,  !- Inlet 24 Node Name
    L003_C02 Return Outlet,  !- Inlet 25 Node Name
    L002_P02 Return Outlet,  !- Inlet 26 Node Name
    L003_P07 Return Outlet,  !- Inlet 27 Node Name
    L002_C01 Return Outlet,  !- Inlet 28 Node Name
    L003_C01 Return Outlet,  !- Inlet 29 Node Name
    L002_P06 Return Outlet,  !- Inlet 30 Node Name
    L001_C01 Return Outlet,  !- Inlet 31 Node Name
    L002_P03 Return Outlet,  !- Inlet 32 Node Name
    L003_P04 Return Outlet,  !- Inlet 33 Node Name
    L001_P05 Return Outlet;  !- Inlet 34 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    DOAS Return Path,        !- Name
    DOAS Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS Zone Mixer;         !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    L002_C03 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_C03 Cooling Coil,   !- Component 1 Name
    L002_C03 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_C03 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_C03 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_C03 Heating Coil,   !- Component 1 Name
    L002_C03 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_C03 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P01 Cooling Coil,   !- Component 1 Name
    L002_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P01 Heating Coil,   !- Component 1 Name
    L002_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P07 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P07 Cooling Coil,   !- Component 1 Name
    L002_P07 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P07 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P07 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P07 Heating Coil,   !- Component 1 Name
    L002_P07 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P07 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P04 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P04 Cooling Coil,   !- Component 1 Name
    L002_P04 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P04 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P04 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P04 Heating Coil,   !- Component 1 Name
    L002_P04 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P04 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P02 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P02 Cooling Coil,   !- Component 1 Name
    L003_P02 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P02 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P02 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P02 Heating Coil,   !- Component 1 Name
    L003_P02 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P02 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P03 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P03 Cooling Coil,   !- Component 1 Name
    L003_P03 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P03 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P03 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P03 Heating Coil,   !- Component 1 Name
    L003_P03 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P03 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P08 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P08 Cooling Coil,   !- Component 1 Name
    L002_P08 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P08 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P08 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P08 Heating Coil,   !- Component 1 Name
    L002_P08 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P08 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C02 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_C02 Cooling Coil,   !- Component 1 Name
    L001_C02 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_C02 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C02 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_C02 Heating Coil,   !- Component 1 Name
    L001_C02 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_C02 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P06 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P06 Cooling Coil,   !- Component 1 Name
    L001_P06 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P06 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P06 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P06 Heating Coil,   !- Component 1 Name
    L001_P06 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P06 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P03 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P03 Cooling Coil,   !- Component 1 Name
    L001_P03 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P03 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P03 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P03 Heating Coil,   !- Component 1 Name
    L001_P03 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P03 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P02 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P02 Cooling Coil,   !- Component 1 Name
    L001_P02 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P02 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P02 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P02 Heating Coil,   !- Component 1 Name
    L001_P02 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P02 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P06 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P06 Cooling Coil,   !- Component 1 Name
    L003_P06 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P06 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P06 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P06 Heating Coil,   !- Component 1 Name
    L003_P06 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P06 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P07 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P07 Cooling Coil,   !- Component 1 Name
    L001_P07 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P07 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P07 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P07 Heating Coil,   !- Component 1 Name
    L001_P07 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P07 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_C03 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_C03 Cooling Coil,   !- Component 1 Name
    L003_C03 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_C03 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_C03 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_C03 Heating Coil,   !- Component 1 Name
    L003_C03 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_C03 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P01 Cooling Coil,   !- Component 1 Name
    L003_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P01 Heating Coil,   !- Component 1 Name
    L003_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P05 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P05 Cooling Coil,   !- Component 1 Name
    L002_P05 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P05 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P05 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P05 Heating Coil,   !- Component 1 Name
    L002_P05 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P05 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C03 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_C03 Cooling Coil,   !- Component 1 Name
    L001_C03 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_C03 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C03 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_C03 Heating Coil,   !- Component 1 Name
    L001_C03 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_C03 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P08 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P08 Cooling Coil,   !- Component 1 Name
    L003_P08 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P08 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P08 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P08 Heating Coil,   !- Component 1 Name
    L003_P08 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P08 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_C02 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_C02 Cooling Coil,   !- Component 1 Name
    L002_C02 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_C02 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_C02 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_C02 Heating Coil,   !- Component 1 Name
    L002_C02 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_C02 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P01 Cooling Coil,   !- Component 1 Name
    L001_P01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P01 Heating Coil,   !- Component 1 Name
    L001_P01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P05 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P05 Cooling Coil,   !- Component 1 Name
    L003_P05 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P05 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P05 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P05 Heating Coil,   !- Component 1 Name
    L003_P05 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P05 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P04 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P04 Cooling Coil,   !- Component 1 Name
    L001_P04 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P04 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P04 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P04 Heating Coil,   !- Component 1 Name
    L001_P04 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P04 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C04 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_C04 Cooling Coil,   !- Component 1 Name
    L001_C04 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_C04 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C04 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_C04 Heating Coil,   !- Component 1 Name
    L001_C04 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_C04 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P08 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P08 Cooling Coil,   !- Component 1 Name
    L001_P08 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P08 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P08 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P08 Heating Coil,   !- Component 1 Name
    L001_P08 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P08 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_C02 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_C02 Cooling Coil,   !- Component 1 Name
    L003_C02 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_C02 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_C02 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_C02 Heating Coil,   !- Component 1 Name
    L003_C02 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_C02 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P02 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P02 Cooling Coil,   !- Component 1 Name
    L002_P02 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P02 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P02 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P02 Heating Coil,   !- Component 1 Name
    L002_P02 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P02 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P07 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P07 Cooling Coil,   !- Component 1 Name
    L003_P07 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P07 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P07 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P07 Heating Coil,   !- Component 1 Name
    L003_P07 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P07 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_C01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_C01 Cooling Coil,   !- Component 1 Name
    L002_C01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_C01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_C01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_C01 Heating Coil,   !- Component 1 Name
    L002_C01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_C01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_C01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_C01 Cooling Coil,   !- Component 1 Name
    L003_C01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_C01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_C01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_C01 Heating Coil,   !- Component 1 Name
    L003_C01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_C01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P06 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P06 Cooling Coil,   !- Component 1 Name
    L002_P06 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P06 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P06 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P06 Heating Coil,   !- Component 1 Name
    L002_P06 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P06 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C01 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_C01 Cooling Coil,   !- Component 1 Name
    L001_C01 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_C01 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_C01 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_C01 Heating Coil,   !- Component 1 Name
    L001_C01 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_C01 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P03 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L002_P03 Cooling Coil,   !- Component 1 Name
    L002_P03 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L002_P03 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L002_P03 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L002_P03 Heating Coil,   !- Component 1 Name
    L002_P03 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L002_P03 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P04 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L003_P04 Cooling Coil,   !- Component 1 Name
    L003_P04 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L003_P04 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L003_P04 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L003_P04 Heating Coil,   !- Component 1 Name
    L003_P04 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L003_P04 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P05 Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    L001_P05 Cooling Coil,   !- Component 1 Name
    L001_P05 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    L001_P05 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    L001_P05 Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    L001_P05 Heating Coil,   !- Component 1 Name
    L001_P05 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    L001_P05 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    DOAS Main Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS OA System,          !- Component 1 Name
    DOAS Air Loop Inlet,     !- Component 1 Inlet Node Name
    DOAS Mixed Air Outlet,   !- Component 1 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 2 Object Type
    DOAS Humidifier,         !- Component 2 Name
    DOAS Mixed Air Outlet,   !- Component 2 Inlet Node Name
    DOAS Humidifier Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    DOAS Supply Fan,         !- Component 3 Name
    DOAS Humidifier Outlet,  !- Component 3 Inlet Node Name
    DOAS Supply Fan Outlet,  !- Component 3 Outlet Node Name
    Coil:Cooling:Water,      !- Component 4 Object Type
    DOAS Cooling Coil,       !- Component 4 Name
    DOAS Supply Fan Outlet,  !- Component 4 Inlet Node Name
    DOAS Cooling Coil Outlet,!- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DOAS Heating Coil,       !- Component 5 Name
    DOAS Cooling Coil Outlet,!- Component 5 Inlet Node Name
    DOAS Heating Coil Outlet;!- Component 5 Outlet Node Name

Branch,
    DOAS Cooling Coil ChW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    DOAS Cooling Coil,       !- Component 1 Name
    DOAS Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
    DOAS Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
    DOAS Heating Coil HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS Heating Coil,       !- Component 1 Name
    DOAS Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
    DOAS Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
    B-1 HW Branch,           !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    B-1,                     !- Component 1 Name
    B-1 HW Inlet,            !- Component 1 Inlet Node Name
    B-1 HW Outlet;           !- Component 1 Outlet Node Name

Branch,
    CH-1 ChW Branch,         !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CH-1,                    !- Component 1 Name
    CH-1 ChW Inlet,          !- Component 1 Inlet Node Name
    CH-1 ChW Outlet;         !- Component 1 Outlet Node Name

Branch,
    CH-1 CndW Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CH-1,                    !- Component 1 Name
    CH-1 Cnd Inlet,          !- Component 1 Inlet Node Name
    CH-1 Cnd Outlet;         !- Component 1 Outlet Node Name

Branch,
    CT-1 CndW Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    CT-1,                    !- Component 1 Name
    CT-1 CndW Inlet,         !- Component 1 Inlet Node Name
    CT-1 CndW Outlet;        !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Hot Water Loop HW Supply Pump,  !- Component 1 Name
    Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Hot Water Loop HW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
    Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop ChW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Chilled Water Loop CndW Supply Pump,  !- Component 1 Name
    Chilled Water Loop CndW Supply Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
    Chilled Water Loop CndW Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Component 1 Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    DOAS Branches,           !- Name
    DOAS Main Branch;        !- Branch 1 Name

BranchList,
    Hot Water Loop HW Supply Side Branches,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
    B-1 HW Branch,           !- Branch 2 Name
    Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
    Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Hot Water Loop HW Demand Side Branches,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
    L002_C03 Heating Coil HW Branch,  !- Branch 2 Name
    L002_P01 Heating Coil HW Branch,  !- Branch 3 Name
    L002_P07 Heating Coil HW Branch,  !- Branch 4 Name
    L002_P04 Heating Coil HW Branch,  !- Branch 5 Name
    L003_P02 Heating Coil HW Branch,  !- Branch 6 Name
    L003_P03 Heating Coil HW Branch,  !- Branch 7 Name
    L002_P08 Heating Coil HW Branch,  !- Branch 8 Name
    L001_C02 Heating Coil HW Branch,  !- Branch 9 Name
    L001_P06 Heating Coil HW Branch,  !- Branch 10 Name
    L001_P03 Heating Coil HW Branch,  !- Branch 11 Name
    L001_P02 Heating Coil HW Branch,  !- Branch 12 Name
    L003_P06 Heating Coil HW Branch,  !- Branch 13 Name
    L001_P07 Heating Coil HW Branch,  !- Branch 14 Name
    L003_C03 Heating Coil HW Branch,  !- Branch 15 Name
    L003_P01 Heating Coil HW Branch,  !- Branch 16 Name
    L002_P05 Heating Coil HW Branch,  !- Branch 17 Name
    L001_C03 Heating Coil HW Branch,  !- Branch 18 Name
    L003_P08 Heating Coil HW Branch,  !- Branch 19 Name
    L002_C02 Heating Coil HW Branch,  !- Branch 20 Name
    L001_P01 Heating Coil HW Branch,  !- Branch 21 Name
    L003_P05 Heating Coil HW Branch,  !- Branch 22 Name
    L001_P04 Heating Coil HW Branch,  !- Branch 23 Name
    L001_C04 Heating Coil HW Branch,  !- Branch 24 Name
    L001_P08 Heating Coil HW Branch,  !- Branch 25 Name
    L003_C02 Heating Coil HW Branch,  !- Branch 26 Name
    L002_P02 Heating Coil HW Branch,  !- Branch 27 Name
    L003_P07 Heating Coil HW Branch,  !- Branch 28 Name
    L002_C01 Heating Coil HW Branch,  !- Branch 29 Name
    L003_C01 Heating Coil HW Branch,  !- Branch 30 Name
    L002_P06 Heating Coil HW Branch,  !- Branch 31 Name
    L001_C01 Heating Coil HW Branch,  !- Branch 32 Name
    L002_P03 Heating Coil HW Branch,  !- Branch 33 Name
    L003_P04 Heating Coil HW Branch,  !- Branch 34 Name
    L001_P05 Heating Coil HW Branch,  !- Branch 35 Name
    DOAS Heating Coil HW Branch,  !- Branch 36 Name
    Hot Water Loop HW Demand Bypass Branch,  !- Branch 37 Name
    Hot Water Loop HW Demand Outlet Branch;  !- Branch 38 Name

BranchList,
    Chilled Water Loop ChW Supply Side Branches,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
    CH-1 ChW Branch,         !- Branch 2 Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop ChW Demand Side Branches,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
    L002_C03 Cooling Coil ChW Branch,  !- Branch 2 Name
    L002_P01 Cooling Coil ChW Branch,  !- Branch 3 Name
    L002_P07 Cooling Coil ChW Branch,  !- Branch 4 Name
    L002_P04 Cooling Coil ChW Branch,  !- Branch 5 Name
    L003_P02 Cooling Coil ChW Branch,  !- Branch 6 Name
    L003_P03 Cooling Coil ChW Branch,  !- Branch 7 Name
    L002_P08 Cooling Coil ChW Branch,  !- Branch 8 Name
    L001_C02 Cooling Coil ChW Branch,  !- Branch 9 Name
    L001_P06 Cooling Coil ChW Branch,  !- Branch 10 Name
    L001_P03 Cooling Coil ChW Branch,  !- Branch 11 Name
    L001_P02 Cooling Coil ChW Branch,  !- Branch 12 Name
    L003_P06 Cooling Coil ChW Branch,  !- Branch 13 Name
    L001_P07 Cooling Coil ChW Branch,  !- Branch 14 Name
    L003_C03 Cooling Coil ChW Branch,  !- Branch 15 Name
    L003_P01 Cooling Coil ChW Branch,  !- Branch 16 Name
    L002_P05 Cooling Coil ChW Branch,  !- Branch 17 Name
    L001_C03 Cooling Coil ChW Branch,  !- Branch 18 Name
    L003_P08 Cooling Coil ChW Branch,  !- Branch 19 Name
    L002_C02 Cooling Coil ChW Branch,  !- Branch 20 Name
    L001_P01 Cooling Coil ChW Branch,  !- Branch 21 Name
    L003_P05 Cooling Coil ChW Branch,  !- Branch 22 Name
    L001_P04 Cooling Coil ChW Branch,  !- Branch 23 Name
    L001_C04 Cooling Coil ChW Branch,  !- Branch 24 Name
    L001_P08 Cooling Coil ChW Branch,  !- Branch 25 Name
    L003_C02 Cooling Coil ChW Branch,  !- Branch 26 Name
    L002_P02 Cooling Coil ChW Branch,  !- Branch 27 Name
    L003_P07 Cooling Coil ChW Branch,  !- Branch 28 Name
    L002_C01 Cooling Coil ChW Branch,  !- Branch 29 Name
    L003_C01 Cooling Coil ChW Branch,  !- Branch 30 Name
    L002_P06 Cooling Coil ChW Branch,  !- Branch 31 Name
    L001_C01 Cooling Coil ChW Branch,  !- Branch 32 Name
    L002_P03 Cooling Coil ChW Branch,  !- Branch 33 Name
    L003_P04 Cooling Coil ChW Branch,  !- Branch 34 Name
    L001_P05 Cooling Coil ChW Branch,  !- Branch 35 Name
    DOAS Cooling Coil ChW Branch,  !- Branch 36 Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 37 Name
    Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 38 Name

BranchList,
    Chilled Water Loop CndW Supply Side Branches,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Branch 1 Name
    CT-1 CndW Branch,        !- Branch 2 Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Chilled Water Loop CndW Demand Side Branches,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Branch 1 Name
    CH-1 CndW Branch,        !- Branch 2 Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Branch 3 Name
    Chilled Water Loop CndW Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Loop HW Supply Splitter,  !- Name
    Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
    B-1 HW Branch,           !- Outlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Hot Water Loop HW Demand Splitter,  !- Name
    Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
    L002_C03 Heating Coil HW Branch,  !- Outlet Branch 2 Name
    L002_P01 Heating Coil HW Branch,  !- Outlet Branch 3 Name
    L002_P07 Heating Coil HW Branch,  !- Outlet Branch 4 Name
    L002_P04 Heating Coil HW Branch,  !- Outlet Branch 5 Name
    L003_P02 Heating Coil HW Branch,  !- Outlet Branch 6 Name
    L003_P03 Heating Coil HW Branch,  !- Outlet Branch 7 Name
    L002_P08 Heating Coil HW Branch,  !- Outlet Branch 8 Name
    L001_C02 Heating Coil HW Branch,  !- Outlet Branch 9 Name
    L001_P06 Heating Coil HW Branch,  !- Outlet Branch 10 Name
    L001_P03 Heating Coil HW Branch,  !- Outlet Branch 11 Name
    L001_P02 Heating Coil HW Branch,  !- Outlet Branch 12 Name
    L003_P06 Heating Coil HW Branch,  !- Outlet Branch 13 Name
    L001_P07 Heating Coil HW Branch,  !- Outlet Branch 14 Name
    L003_C03 Heating Coil HW Branch,  !- Outlet Branch 15 Name
    L003_P01 Heating Coil HW Branch,  !- Outlet Branch 16 Name
    L002_P05 Heating Coil HW Branch,  !- Outlet Branch 17 Name
    L001_C03 Heating Coil HW Branch,  !- Outlet Branch 18 Name
    L003_P08 Heating Coil HW Branch,  !- Outlet Branch 19 Name
    L002_C02 Heating Coil HW Branch,  !- Outlet Branch 20 Name
    L001_P01 Heating Coil HW Branch,  !- Outlet Branch 21 Name
    L003_P05 Heating Coil HW Branch,  !- Outlet Branch 22 Name
    L001_P04 Heating Coil HW Branch,  !- Outlet Branch 23 Name
    L001_C04 Heating Coil HW Branch,  !- Outlet Branch 24 Name
    L001_P08 Heating Coil HW Branch,  !- Outlet Branch 25 Name
    L003_C02 Heating Coil HW Branch,  !- Outlet Branch 26 Name
    L002_P02 Heating Coil HW Branch,  !- Outlet Branch 27 Name
    L003_P07 Heating Coil HW Branch,  !- Outlet Branch 28 Name
    L002_C01 Heating Coil HW Branch,  !- Outlet Branch 29 Name
    L003_C01 Heating Coil HW Branch,  !- Outlet Branch 30 Name
    L002_P06 Heating Coil HW Branch,  !- Outlet Branch 31 Name
    L001_C01 Heating Coil HW Branch,  !- Outlet Branch 32 Name
    L002_P03 Heating Coil HW Branch,  !- Outlet Branch 33 Name
    L003_P04 Heating Coil HW Branch,  !- Outlet Branch 34 Name
    L001_P05 Heating Coil HW Branch,  !- Outlet Branch 35 Name
    DOAS Heating Coil HW Branch;  !- Outlet Branch 36 Name

Connector:Splitter,
    Chilled Water Loop ChW Supply Splitter,  !- Name
    Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
    CH-1 ChW Branch;         !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop ChW Demand Splitter,  !- Name
    Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
    L002_C03 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
    L002_P01 Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
    L002_P07 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
    L002_P04 Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
    L003_P02 Cooling Coil ChW Branch,  !- Outlet Branch 6 Name
    L003_P03 Cooling Coil ChW Branch,  !- Outlet Branch 7 Name
    L002_P08 Cooling Coil ChW Branch,  !- Outlet Branch 8 Name
    L001_C02 Cooling Coil ChW Branch,  !- Outlet Branch 9 Name
    L001_P06 Cooling Coil ChW Branch,  !- Outlet Branch 10 Name
    L001_P03 Cooling Coil ChW Branch,  !- Outlet Branch 11 Name
    L001_P02 Cooling Coil ChW Branch,  !- Outlet Branch 12 Name
    L003_P06 Cooling Coil ChW Branch,  !- Outlet Branch 13 Name
    L001_P07 Cooling Coil ChW Branch,  !- Outlet Branch 14 Name
    L003_C03 Cooling Coil ChW Branch,  !- Outlet Branch 15 Name
    L003_P01 Cooling Coil ChW Branch,  !- Outlet Branch 16 Name
    L002_P05 Cooling Coil ChW Branch,  !- Outlet Branch 17 Name
    L001_C03 Cooling Coil ChW Branch,  !- Outlet Branch 18 Name
    L003_P08 Cooling Coil ChW Branch,  !- Outlet Branch 19 Name
    L002_C02 Cooling Coil ChW Branch,  !- Outlet Branch 20 Name
    L001_P01 Cooling Coil ChW Branch,  !- Outlet Branch 21 Name
    L003_P05 Cooling Coil ChW Branch,  !- Outlet Branch 22 Name
    L001_P04 Cooling Coil ChW Branch,  !- Outlet Branch 23 Name
    L001_C04 Cooling Coil ChW Branch,  !- Outlet Branch 24 Name
    L001_P08 Cooling Coil ChW Branch,  !- Outlet Branch 25 Name
    L003_C02 Cooling Coil ChW Branch,  !- Outlet Branch 26 Name
    L002_P02 Cooling Coil ChW Branch,  !- Outlet Branch 27 Name
    L003_P07 Cooling Coil ChW Branch,  !- Outlet Branch 28 Name
    L002_C01 Cooling Coil ChW Branch,  !- Outlet Branch 29 Name
    L003_C01 Cooling Coil ChW Branch,  !- Outlet Branch 30 Name
    L002_P06 Cooling Coil ChW Branch,  !- Outlet Branch 31 Name
    L001_C01 Cooling Coil ChW Branch,  !- Outlet Branch 32 Name
    L002_P03 Cooling Coil ChW Branch,  !- Outlet Branch 33 Name
    L003_P04 Cooling Coil ChW Branch,  !- Outlet Branch 34 Name
    L001_P05 Cooling Coil ChW Branch,  !- Outlet Branch 35 Name
    DOAS Cooling Coil ChW Branch;  !- Outlet Branch 36 Name

Connector:Splitter,
    Chilled Water Loop CndW Supply Splitter,  !- Name
    Chilled Water Loop CndW Supply Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Outlet Branch 1 Name
    CT-1 CndW Branch;        !- Outlet Branch 2 Name

Connector:Splitter,
    Chilled Water Loop CndW Demand Splitter,  !- Name
    Chilled Water Loop CndW Demand Inlet Branch,  !- Inlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Outlet Branch 1 Name
    CH-1 CndW Branch;        !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Loop HW Supply Mixer,  !- Name
    Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
    B-1 HW Branch,           !- Inlet Branch 1 Name
    Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Hot Water Loop HW Demand Mixer,  !- Name
    Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
    Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
    L002_C03 Heating Coil HW Branch,  !- Inlet Branch 2 Name
    L002_P01 Heating Coil HW Branch,  !- Inlet Branch 3 Name
    L002_P07 Heating Coil HW Branch,  !- Inlet Branch 4 Name
    L002_P04 Heating Coil HW Branch,  !- Inlet Branch 5 Name
    L003_P02 Heating Coil HW Branch,  !- Inlet Branch 6 Name
    L003_P03 Heating Coil HW Branch,  !- Inlet Branch 7 Name
    L002_P08 Heating Coil HW Branch,  !- Inlet Branch 8 Name
    L001_C02 Heating Coil HW Branch,  !- Inlet Branch 9 Name
    L001_P06 Heating Coil HW Branch,  !- Inlet Branch 10 Name
    L001_P03 Heating Coil HW Branch,  !- Inlet Branch 11 Name
    L001_P02 Heating Coil HW Branch,  !- Inlet Branch 12 Name
    L003_P06 Heating Coil HW Branch,  !- Inlet Branch 13 Name
    L001_P07 Heating Coil HW Branch,  !- Inlet Branch 14 Name
    L003_C03 Heating Coil HW Branch,  !- Inlet Branch 15 Name
    L003_P01 Heating Coil HW Branch,  !- Inlet Branch 16 Name
    L002_P05 Heating Coil HW Branch,  !- Inlet Branch 17 Name
    L001_C03 Heating Coil HW Branch,  !- Inlet Branch 18 Name
    L003_P08 Heating Coil HW Branch,  !- Inlet Branch 19 Name
    L002_C02 Heating Coil HW Branch,  !- Inlet Branch 20 Name
    L001_P01 Heating Coil HW Branch,  !- Inlet Branch 21 Name
    L003_P05 Heating Coil HW Branch,  !- Inlet Branch 22 Name
    L001_P04 Heating Coil HW Branch,  !- Inlet Branch 23 Name
    L001_C04 Heating Coil HW Branch,  !- Inlet Branch 24 Name
    L001_P08 Heating Coil HW Branch,  !- Inlet Branch 25 Name
    L003_C02 Heating Coil HW Branch,  !- Inlet Branch 26 Name
    L002_P02 Heating Coil HW Branch,  !- Inlet Branch 27 Name
    L003_P07 Heating Coil HW Branch,  !- Inlet Branch 28 Name
    L002_C01 Heating Coil HW Branch,  !- Inlet Branch 29 Name
    L003_C01 Heating Coil HW Branch,  !- Inlet Branch 30 Name
    L002_P06 Heating Coil HW Branch,  !- Inlet Branch 31 Name
    L001_C01 Heating Coil HW Branch,  !- Inlet Branch 32 Name
    L002_P03 Heating Coil HW Branch,  !- Inlet Branch 33 Name
    L003_P04 Heating Coil HW Branch,  !- Inlet Branch 34 Name
    L001_P05 Heating Coil HW Branch,  !- Inlet Branch 35 Name
    DOAS Heating Coil HW Branch;  !- Inlet Branch 36 Name

Connector:Mixer,
    Chilled Water Loop ChW Supply Mixer,  !- Name
    Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
    CH-1 ChW Branch;         !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop ChW Demand Mixer,  !- Name
    Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
    L002_C03 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
    L002_P01 Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
    L002_P07 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
    L002_P04 Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
    L003_P02 Cooling Coil ChW Branch,  !- Inlet Branch 6 Name
    L003_P03 Cooling Coil ChW Branch,  !- Inlet Branch 7 Name
    L002_P08 Cooling Coil ChW Branch,  !- Inlet Branch 8 Name
    L001_C02 Cooling Coil ChW Branch,  !- Inlet Branch 9 Name
    L001_P06 Cooling Coil ChW Branch,  !- Inlet Branch 10 Name
    L001_P03 Cooling Coil ChW Branch,  !- Inlet Branch 11 Name
    L001_P02 Cooling Coil ChW Branch,  !- Inlet Branch 12 Name
    L003_P06 Cooling Coil ChW Branch,  !- Inlet Branch 13 Name
    L001_P07 Cooling Coil ChW Branch,  !- Inlet Branch 14 Name
    L003_C03 Cooling Coil ChW Branch,  !- Inlet Branch 15 Name
    L003_P01 Cooling Coil ChW Branch,  !- Inlet Branch 16 Name
    L002_P05 Cooling Coil ChW Branch,  !- Inlet Branch 17 Name
    L001_C03 Cooling Coil ChW Branch,  !- Inlet Branch 18 Name
    L003_P08 Cooling Coil ChW Branch,  !- Inlet Branch 19 Name
    L002_C02 Cooling Coil ChW Branch,  !- Inlet Branch 20 Name
    L001_P01 Cooling Coil ChW Branch,  !- Inlet Branch 21 Name
    L003_P05 Cooling Coil ChW Branch,  !- Inlet Branch 22 Name
    L001_P04 Cooling Coil ChW Branch,  !- Inlet Branch 23 Name
    L001_C04 Cooling Coil ChW Branch,  !- Inlet Branch 24 Name
    L001_P08 Cooling Coil ChW Branch,  !- Inlet Branch 25 Name
    L003_C02 Cooling Coil ChW Branch,  !- Inlet Branch 26 Name
    L002_P02 Cooling Coil ChW Branch,  !- Inlet Branch 27 Name
    L003_P07 Cooling Coil ChW Branch,  !- Inlet Branch 28 Name
    L002_C01 Cooling Coil ChW Branch,  !- Inlet Branch 29 Name
    L003_C01 Cooling Coil ChW Branch,  !- Inlet Branch 30 Name
    L002_P06 Cooling Coil ChW Branch,  !- Inlet Branch 31 Name
    L001_C01 Cooling Coil ChW Branch,  !- Inlet Branch 32 Name
    L002_P03 Cooling Coil ChW Branch,  !- Inlet Branch 33 Name
    L003_P04 Cooling Coil ChW Branch,  !- Inlet Branch 34 Name
    L001_P05 Cooling Coil ChW Branch,  !- Inlet Branch 35 Name
    DOAS Cooling Coil ChW Branch;  !- Inlet Branch 36 Name

Connector:Mixer,
    Chilled Water Loop CndW Supply Mixer,  !- Name
    Chilled Water Loop CndW Supply Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Supply Bypass Branch,  !- Inlet Branch 1 Name
    CT-1 CndW Branch;        !- Inlet Branch 2 Name

Connector:Mixer,
    Chilled Water Loop CndW Demand Mixer,  !- Name
    Chilled Water Loop CndW Demand Outlet Branch,  !- Outlet Branch Name
    Chilled Water Loop CndW Demand Bypass Branch,  !- Inlet Branch 1 Name
    CH-1 CndW Branch;        !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Loop HW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Hot Water Loop HW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop ChW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop CndW Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Chilled Water Loop CndW Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chilled Water Loop CndW Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chilled Water Loop CndW Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    L002_C03 Inlets,         !- Name
    L002_C03 Supply Inlet,   !- Node 1 Name
    L002_C03 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P01 Inlets,         !- Name
    L002_P01 Supply Inlet,   !- Node 1 Name
    L002_P01 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P07 Inlets,         !- Name
    L002_P07 Supply Inlet,   !- Node 1 Name
    L002_P07 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P04 Inlets,         !- Name
    L002_P04 Supply Inlet,   !- Node 1 Name
    L002_P04 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P02 Inlets,         !- Name
    L003_P02 Supply Inlet,   !- Node 1 Name
    L003_P02 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P03 Inlets,         !- Name
    L003_P03 Supply Inlet,   !- Node 1 Name
    L003_P03 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P08 Inlets,         !- Name
    L002_P08 Supply Inlet,   !- Node 1 Name
    L002_P08 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_C02 Inlets,         !- Name
    L001_C02 Supply Inlet,   !- Node 1 Name
    L001_C02 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P06 Inlets,         !- Name
    L001_P06 Supply Inlet,   !- Node 1 Name
    L001_P06 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P03 Inlets,         !- Name
    L001_P03 Supply Inlet,   !- Node 1 Name
    L001_P03 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P02 Inlets,         !- Name
    L001_P02 Supply Inlet,   !- Node 1 Name
    L001_P02 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P06 Inlets,         !- Name
    L003_P06 Supply Inlet,   !- Node 1 Name
    L003_P06 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P07 Inlets,         !- Name
    L001_P07 Supply Inlet,   !- Node 1 Name
    L001_P07 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_C03 Inlets,         !- Name
    L003_C03 Supply Inlet,   !- Node 1 Name
    L003_C03 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P01 Inlets,         !- Name
    L003_P01 Supply Inlet,   !- Node 1 Name
    L003_P01 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P05 Inlets,         !- Name
    L002_P05 Supply Inlet,   !- Node 1 Name
    L002_P05 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_C03 Inlets,         !- Name
    L001_C03 Supply Inlet,   !- Node 1 Name
    L001_C03 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P08 Inlets,         !- Name
    L003_P08 Supply Inlet,   !- Node 1 Name
    L003_P08 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_C02 Inlets,         !- Name
    L002_C02 Supply Inlet,   !- Node 1 Name
    L002_C02 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P01 Inlets,         !- Name
    L001_P01 Supply Inlet,   !- Node 1 Name
    L001_P01 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P05 Inlets,         !- Name
    L003_P05 Supply Inlet,   !- Node 1 Name
    L003_P05 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P04 Inlets,         !- Name
    L001_P04 Supply Inlet,   !- Node 1 Name
    L001_P04 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_C04 Inlets,         !- Name
    L001_C04 Supply Inlet,   !- Node 1 Name
    L001_C04 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P08 Inlets,         !- Name
    L001_P08 Supply Inlet,   !- Node 1 Name
    L001_P08 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_C02 Inlets,         !- Name
    L003_C02 Supply Inlet,   !- Node 1 Name
    L003_C02 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P02 Inlets,         !- Name
    L002_P02 Supply Inlet,   !- Node 1 Name
    L002_P02 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P07 Inlets,         !- Name
    L003_P07 Supply Inlet,   !- Node 1 Name
    L003_P07 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_C01 Inlets,         !- Name
    L002_C01 Supply Inlet,   !- Node 1 Name
    L002_C01 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_C01 Inlets,         !- Name
    L003_C01 Supply Inlet,   !- Node 1 Name
    L003_C01 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P06 Inlets,         !- Name
    L002_P06 Supply Inlet,   !- Node 1 Name
    L002_P06 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_C01 Inlets,         !- Name
    L001_C01 Supply Inlet,   !- Node 1 Name
    L001_C01 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L002_P03 Inlets,         !- Name
    L002_P03 Supply Inlet,   !- Node 1 Name
    L002_P03 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L003_P04 Inlets,         !- Name
    L003_P04 Supply Inlet,   !- Node 1 Name
    L003_P04 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    L001_P05 Inlets,         !- Name
    L001_P05 Supply Inlet,   !- Node 1 Name
    L001_P05 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
    DOAS Cooling Setpoint Nodes,  !- Name
    DOAS Cooling Coil Outlet;!- Node 1 Name

NodeList,
    Hot Water Loop HW Supply Setpoint Nodes,  !- Name
    B-1 HW Outlet,           !- Node 1 Name
    Hot Water Loop HW Supply Outlet;  !- Node 2 Name

NodeList,
    Chilled Water Loop ChW Supply Setpoint Nodes,  !- Name
    CH-1 ChW Outlet,         !- Node 1 Name
    Chilled Water Loop ChW Supply Outlet;  !- Node 2 Name

NodeList,
    Chilled Water Loop CndW Supply Setpoint Nodes,  !- Name
    CT-1 CndW Outlet,        !- Node 1 Name
    Chilled Water Loop CndW Supply Outlet;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    CT-1 Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    CT-1 Object Cooling Tower Outdoor Air Inlet Node,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    Chilled Water Loop Outside Air Sensor,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    L002_C03 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P01 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P07 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P04 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P02 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P03 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P08 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_C02 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P06 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P03 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P02 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P06 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P07 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_C03 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P01 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P05 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_C03 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P08 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_C02 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P01 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P05 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P04 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_C04 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P08 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_C02 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P02 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P07 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_C01 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_C01 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P06 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_C01 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L002_P03 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L003_P04 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    L001_P05 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
    Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Supply Outlet Pipe,  !- Name
    Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Inlet Pipe,  !- Name
    Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
    Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Hot Water Loop HW Demand Outlet Pipe,  !- Name
    Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
    Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
    Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Outlet Pipe,  !- Name
    Chilled Water Loop CndW Supply Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Supply Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Supply Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Inlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Side Bypass Pipe,  !- Name
    Chilled Water Loop CndW Demand Bypass Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
    Chilled Water Loop CndW Demand Outlet Pipe,  !- Name
    Chilled Water Loop CndW Demand Outlet Pipe Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Demand Outlet;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    Hot Water Loop HW Supply Pump,  !- Name
    Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
    Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    300000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    1.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

Pump:VariableSpeed,
    Chilled Water Loop ChW Supply Pump,  !- Name
    Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    300000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                     !- Coefficient 1 of the Part Load Performance Curve
    0.0,                     !- Coefficient 2 of the Part Load Performance Curve
    1.0,                     !- Coefficient 3 of the Part Load Performance Curve
    0.0,                     !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type

Pump:VariableSpeed,
    Chilled Water Loop CndW Supply Pump,  !- Name
    Chilled Water Loop CndW Supply Inlet,  !- Inlet Node Name
    Chilled Water Loop CndW Pump Outlet,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    100000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0,                       !- Coefficient 2 of the Part Load Performance Curve
    1,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Continuous;              !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    B-1,                     !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.9,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    B-1 Efficiency Curve,    !- Normalized Boiler Efficiency Curve Name
    =$T,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    B-1 HW Inlet,            !- Boiler Water Inlet Node Name
    B-1 HW Outlet,           !- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    CH-1,                    !- Name
    autosize,                !- Reference Capacity {W}
    5.0,                     !- Reference COP {W/W}
    7.0,                     !- Reference Leaving Chilled Water Temperature {C}
    ,                        !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    CH-1 ChW Inlet,          !- Chilled Water Inlet Node Name
    CH-1 ChW Outlet,         !- Chilled Water Outlet Node Name
    CH-1 Cnd Inlet,          !- Condenser Inlet Node Name
    CH-1 Cnd Outlet,         !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    0,                       !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0,                       !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========

CoolingTower:VariableSpeed,
    CT-1,                    !- Name
    CT-1 CndW Inlet,         !- Water Inlet Node Name
    CT-1 CndW Outlet,        !- Water Outlet Node Name
    YorkCalcUserDefined,     !- Model Type
    YorkCalc Default Tower Model,  !- Model Coefficient Name
    ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
    ,                        !- Design Approach Temperature {deltaC}
    6.0,                     !- Design Range Temperature {deltaC}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Fan Power {W}
    CondenserLoop Chiller TowerSys CoolTowerFanRatioCurve,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2000,                  !- Minimum Air Flow Rate Ratio
    0.1250,                  !- Fraction of Tower Capacity in Free Convection Regime
    0.0000,                  !- Basin Heater Capacity {W/K}
    2.0000,                  !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    CT-1 Cooling Tower Outdoor Air Inlet Node,  !- Outdoor Air Inlet Node Name
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1;                       !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWERPERFORMANCE:YORKCALC ===========

CoolingTowerPerformance:YorkCalc,
    YorkCalc Default Tower Model,  !- Name
    -34.4,                   !- Minimum Inlet Air Wet-Bulb Temperature {C}
    26.6667,                 !- Maximum Inlet Air Wet-Bulb Temperature {C}
    1.1111,                  !- Minimum Range Temperature {deltaC}
    22.2222,                 !- Maximum Range Temperature {deltaC}
    1.1111,                  !- Minimum Approach Temperature {deltaC}
    40,                      !- Maximum Approach Temperature {deltaC}
    0.5,                     !- Minimum Water Flow Rate Ratio
    4,                       !- Maximum Water Flow Rate Ratio
    8,                       !- Maximum Liquid to Gas Ratio
    -0.359741205,            !- Coefficient 1
    -0.055053608,            !- Coefficient 2
    0.0023850432,            !- Coefficient 3
    0.173926877,             !- Coefficient 4
    -0.0248473764,           !- Coefficient 5
    0.00048430224,           !- Coefficient 6
    -0.005589849456,         !- Coefficient 7
    0.0005770079712,         !- Coefficient 8
    -1.342427256e-05,        !- Coefficient 9
    2.84765801111111,        !- Coefficient 10
    -0.121765149,            !- Coefficient 11
    0.0014599242,            !- Coefficient 12
    1.680428651,             !- Coefficient 13
    -0.0166920786,           !- Coefficient 14
    -0.0007190532,           !- Coefficient 15
    -0.025485194448,         !- Coefficient 16
    4.87491696e-05,          !- Coefficient 17
    2.719234152e-05,         !- Coefficient 18
    -0.0653766255555556,     !- Coefficient 19
    -0.002278167,            !- Coefficient 20
    0.0002500254,            !- Coefficient 21
    -0.0910565458,           !- Coefficient 22
    0.00318176316,           !- Coefficient 23
    3.8621772e-05,           !- Coefficient 24
    -0.0034285382352,        !- Coefficient 25
    8.56589904e-06,          !- Coefficient 26
    -1.516821552e-06;        !- Coefficient 27


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop Hot Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
    Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
    Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
    Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
    Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
    Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
    Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
    Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
    Chilled Water Loop Chilled Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
    Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
    98,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Plant Loop Volume {m3}
    Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
    Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
    Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
    Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
    Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
    Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    Chilled Water Loop Availability List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    Chilled Water Loop Condenser Water Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chilled Water Loop Condenser Operation,  !- Condenser Equipment Operation Scheme Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    5,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autosize,                !- Condenser Loop Volume {m3}
    Chilled Water Loop CndW Supply Inlet,  !- Condenser Side Inlet Node Name
    Chilled Water Loop CndW Supply Outlet,  !- Condenser Side Outlet Node Name
    Chilled Water Loop CndW Supply Side Branches,  !- Condenser Side Branch List Name
    Chilled Water Loop CndW Supply Side Connectors,  !- Condenser Side Connector List Name
    Chilled Water Loop CndW Demand Inlet,  !- Demand Side Inlet Node Name
    Chilled Water Loop CndW Demand Outlet,  !- Demand Side Outlet Node Name
    Chilled Water Loop CndW Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Chilled Water Loop CndW Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop All Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    B-1;                     !- Equipment 1 Name

PlantEquipmentList,
    Chilled Water Loop All Chillers,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CH-1;                    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    Chilled Water Loop All Condensers,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    CT-1;                    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Chiller Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Chilled Water Loop Condenser Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Hot Water Loop Operation All Hours,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    Hot Water Loop All Equipment;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Chilled Water Loop Chiller Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    Chilled Water Loop Condenser Operation,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
    HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    DOAS Availability,       !- Name
    OA Schedule;             !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:LOWTEMPERATURETURNOFF ===========

AvailabilityManager:LowTemperatureTurnOff,
    Chilled Water Loop Availability Low Temp Off,  !- Name
    Chilled Water Loop Outside Air Sensor,  !- Sensor Node Name
    -30;                     !- Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    DOAS Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS Availability;       !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Chilled Water Loop Availability List,  !- Name
    AvailabilityManager:LowTemperatureTurnOff,  !- Availability Manager 1 Object Type
    Chilled Water Loop Availability Low Temp Off;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    DOAS Dehumidification Setpoint Manager,  !- Name
    MaximumHumidityRatio,    !- Control Variable
    HVACTemplate-Always 0.007631762525890579,  !- Schedule Name
    DOAS Cooling Coil Outlet;!- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DOAS Cooling Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 14.0,!- Schedule Name
    DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DOAS Heating Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 14.0,!- Schedule Name
    DOAS Heating Coil Outlet;!- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    DOAS Humidification Setpoint Manager,  !- Name
    MinimumHumidityRatio,    !- Control Variable
    HVACTemplate-Always 0.0011587902401248064,  !- Schedule Name
    DOAS Humidifier Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled Water Loop ChW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 7.0, !- Schedule Name
    Chilled Water Loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chilled Water Loop CndW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    HVACTemplate-Always 29.4,!- Schedule Name
    Chilled Water Loop CndW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
    Hot Water Loop HW Temp Manager,  !- Name
    Temperature,             !- Control Variable
    82.2,                    !- Setpoint at Outdoor Low Temperature {C}
    -6.7,                    !- Outdoor Low Temperature {C}
    65.6,                    !- Setpoint at Outdoor High Temperature {C}
    10,                      !- Outdoor High Temperature {C}
    Hot Water Loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    DOAS Heat Recovery Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Heating Coil Outlet,!- Reference Setpoint Node Name
    DOAS Humidifier Outlet,  !- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    DOAS Heat Recovery Economizer Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS Heating Coil Outlet,!- Reference Setpoint Node Name
    DOAS Humidifier Outlet,  !- Fan Inlet Node Name
    DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
    DOAS Mixed Air Outlet;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Name
    1.202277E-01,            !- Coefficient1 Constant
    1.396384E-01,            !- Coefficient2 x
    7.394038E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

Curve:Quadratic,
    B-1 Efficiency Curve,    !- Name
    0.97,                    !- Coefficient1 Constant
    0.0633,                  !- Coefficient2 x
    -0.0333,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    CondenserLoop Chiller TowerSys CoolTowerFanRatioCurve,  !- Name
    0.4601,                  !- Coefficient1 Constant
    0.1991,                  !- Coefficient2 x
    -0.0183,                 !- Coefficient3 x**2
    0.0008,                  !- Coefficient4 x**3
    0.1500,                  !- Minimum Value of x
    1.00000;                 !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Name
    9.797101E-01,            !- Coefficient1 Constant
    -2.895701E-03,           !- Coefficient2 x
    -8.970718E-04,           !- Coefficient3 x**2
    1.031440E-02,            !- Coefficient4 y
    -7.431651E-04,           !- Coefficient5 y**2
    1.453508E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.25,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Name
    9.946139E-01,            !- Coefficient1 Constant
    -4.829399E-02,           !- Coefficient2 x
    4.674277E-04,            !- Coefficient3 x**2
    -1.158726E-03,           !- Coefficient4 y
    5.762583E-04,            !- Coefficient5 y**2
    2.148192E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.25,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    USD;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    ElectricServiceTariff,   !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    FullHour,                !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

UtilityCost:Tariff,
    GasServiceTariff,        !- Name
    Gas:Facility,            !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    ,                        !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    ElectricServiceCharge,   !- Utility Cost Charge Simple Name
    ElectricServiceTariff,   !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0935;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    GasServiceCharge,        !- Utility Cost Charge Simple Name
    GasServiceTariff,        !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.026;                   !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: PARAMETRIC:SETVALUEFORRUN ===========

Parametric:SetValueForRun,
    $U,                      !- Name
    1,                       !- Value for Run 1
    2;                       !- Value for Run 2

Parametric:SetValueForRun,
    $K,                      !- Name
    1,                       !- Value for Run 1
    2;                       !- Value for Run 2

Parametric:SetValueForRun,
    $C,                      !- Name
    1,                       !- Value for Run 1
    2;                       !- Value for Run 2

Parametric:SetValueForRun,
    $T,                      !- Name
    1,                       !- Value for Run 1
    2;                       !- Value for Run 2


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    idf;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    ZoneComponentLoadSummary,!- Report 1 Name
    ComponentSizingSummary,  !- Report 2 Name
    EquipmentSummary,        !- Report 3 Name
    HVACSizingSummary,       !- Report 4 Name
    ClimaticDataSummary,     !- Report 5 Name
    OutdoorAirSummary,       !- Report 6 Name
    EnvelopeSummary;         !- Report 7 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    XMLandHTML;              !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Heat Exchanger Total Cooling Energy,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Baseboard Total Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Total Internal Convective Heating Energy;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Cooling Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Heat Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Heating Coil Electric Power;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Heating Coil Gas Rate;   !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Heating Coil Heating Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Heating Coil Total Heating Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate;     !- Variable Name

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Total Cooling Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    VRF Heat Pump Total Heating Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Zone Air Terminal Outdoor Air Volume Flow Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Zone Radiant HVAC Cooling Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Radiant HVAC Heating Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Water to Air Heat Pump Total Cooling Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Zone Water to Air Heat Pump Total Heating Rate;  !- Variable Name

Output:Variable,
    DOAS Relief Air Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Supply Fan Outlet,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Supply Fan Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Supply Fan Outlet,  !- Key Value
    System Node Current Density,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Cooling Coil Outlet,!- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Cooling Coil Outlet,!- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Cooling Coil Outlet,!- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Cooling Coil Outlet,!- Key Value
    System Node Setpoint Maximum Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Heating Coil Outlet,!- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Humidifier Outlet,  !- Key Value
    System Node Setpoint Minimum Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Mixed Air Outlet,   !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Mixed Air Outlet,   !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Heat Recovery Supply Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Heat Recovery Supply Outlet,  !- Key Value
    System Node Setpoint Maximum Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DOAS Heat Recovery Supply Outlet,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Supply Fan Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Supply Fan Outlet,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Supply Fan Outlet,  !- Key Value
    System Node Current Density,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Current Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Supply Path Inlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Mixed Air Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    VAV Sys 1 Mixed Air Outlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Supply Fan Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Supply Fan Outlet,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Supply Fan Outlet,  !- Key Value
    System Node Current Density,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Humidity Ratio,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Cooling Coil Outlet,  !- Key Value
    System Node Current Density Volume Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Supply Path Inlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Mixed Air Outlet,  !- Key Value
    System Node Last Timestep Temperature,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    DXVAV Sys 1 Mixed Air Outlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance System Air Transfer Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Heat Balance System Convective Heat Gain Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_C03 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_C03 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C03 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C03 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C03 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C03 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C03 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C03 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P01 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P01 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P07 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P07 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P04 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P04 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P02 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P02 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P03 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P03 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P08 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P08 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_C02 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C02 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P06 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P06 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P03 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P03 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P02 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P02 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P06 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P06 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P07 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P07 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_C03 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C03 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P01 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P01 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P05 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P05 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_C03 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C03 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P08 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P08 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_C02 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C02 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P01 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P01 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P05 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P05 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P04 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P04 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_C04 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C04 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P08 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P08 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_C02 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C02 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P02 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P02 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P07 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P07 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_C01 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_C01 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_C01 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_C01 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P06 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P06 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_C01 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_C01 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L002_P03 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L002_P03 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L003_P04 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L003_P04 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 DOAS Supply Inlet,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,
    L001_P05 PTAC SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 Supply Inlet,   !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 Supply Inlet,   !- Key Value
    System Node Standard Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 VRF SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 WAHP SUPPLY FAN OUTLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    L001_P05 PTHP SUPPLY INLET,  !- Key Value
    System Node Current Density Volume Flow Rate;  !- Variable Name

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Cannot find Energy+.idd as specified in Energy+.ini.;  !- Message Line 1

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    Since the Energy+.IDD file cannot be read no range or choice checking was,  !- Message Line 1
    performed.;              !- Message Line 2

Output:PreprocessorMessage,
    ExpandObjects,           !- Preprocessor Name
    Warning,                 !- Error Severity
    In HVACTemplate:System:DedicatedOutdoorAir "DOAS" the Dehumidification,  !- Message Line 1
    Control Type field=Multimode is not applicable for Cooling Coil,  !- Message Line 2
    Type=ChilledWater. Dehumidification Control Type reset to None.;  !- Message Line 3

